OADB,EADB,EAWB,RH,TC,SHC,kW,airflow,SFP,BF
75,80,75,79.75271186257909,268000.0,109000.0,14.1,4000,1983.7765363128492,0.0
75,80,72,68.61710395182742,258000.0,119000.0,14.0,4000,1983.7765363128492,0.0
75,80,67,51.57236381040482,236000.0,141000.0,13.8,4000,1983.7765363128492,0.09
75,80,62,36.22315701468787,214000.0,161000.0,13.7,4000,1983.7765363128492,0.15
75,80,57,22.36175344552283,195000.0,179000.0,13.6,4000,1948.3519553072624,0.14
75,80,75,79.75271186257909,284000.0,113000.0,14.3,5000,2448.463687150838,0.0
75,80,72,68.61710395182742,272000.0,128000.0,14.2,5000,2408.8715083798884,0.0
75,80,67,51.57236381040482,250000.0,155000.0,14.0,5000,2408.8715083798884,0.19
75,80,62,36.22315701468787,228000.0,180000.0,13.8,5000,2408.8715083798884,0.16
75,80,57,22.36175344552283,208000.0,201000.0,13.7,5000,2371.3631284916205,0.17
75,80,75,79.75271186257909,294000.0,116000.0,14.5,6000,2958.994413407821,0.0
75,80,72,68.61710395182742,282000.0,136000.0,14.3,6000,2958.994413407821,0.27
75,80,67,51.57236381040482,260000.0,168000.0,14.1,6000,2917.31843575419,0.18
75,80,62,36.22315701468787,239000.0,197000.0,13.9,6000,2917.31843575419,0.17
75,80,57,22.36175344552283,224000.0,224000.0,13.8,6000,2917.31843575419,0.24
75,80,75,79.75271186257909,302000.0,121000.0,14.6,7000,3538.290502793296,0.0
75,80,72,68.61710395182742,289000.0,144000.0,14.4,7000,3538.290502793296,0.23
75,80,67,51.57236381040482,268000.0,180000.0,14.1,7000,3492.446927374302,0.19
75,80,62,36.22315701468787,246000.0,213000.0,13.9,7000,3492.446927374302,0.17
75,80,57,22.36175344552283,232000.0,232000.0,13.8,7000,3492.446927374302,0.28
85,80,75,79.75271186257909,261000.0,106000.0,16.0,4000,1983.7765363128492,0.02
85,80,72,68.61710395182742,250000.0,115000.0,16.0,4000,1983.7765363128492,0.0
85,80,67,51.57236381040482,228000.0,138000.0,15.8,4000,1983.7765363128492,0.21
85,80,62,36.22315701468787,207000.0,158000.0,15.7,4000,1948.3519553072624,0.15
85,80,57,22.36175344552283,188000.0,176000.0,15.5,4000,1948.3519553072624,0.13
85,80,75,79.75271186257909,276000.0,110000.0,16.2,5000,2408.8715083798884,0.0
85,80,72,68.61710395182742,264000.0,125000.0,16.1,5000,2408.8715083798884,0.14
85,80,67,51.57236381040482,242000.0,152000.0,15.9,5000,2408.8715083798884,0.18
85,80,62,36.22315701468787,221000.0,176000.0,15.8,5000,2408.8715083798884,0.15
85,80,57,22.36175344552283,200000.0,194000.0,15.6,5000,2371.3631284916205,0.17
85,80,75,79.75271186257909,286000.0,112000.0,16.4,6000,2958.994413407821,0.0
85,80,72,68.61710395182742,273000.0,133000.0,16.2,6000,2917.31843575419,0.24
85,80,67,51.57236381040482,252000.0,164000.0,16.0,6000,2917.31843575419,0.18
85,80,62,36.22315701468787,230000.0,193000.0,15.8,6000,2917.31843575419,0.16
85,80,57,22.36175344552283,218000.0,218000.0,15.8,6000,2917.31843575419,0.26
85,80,75,79.75271186257909,293000.0,118000.0,16.5,7000,3538.290502793296,0.15
85,80,72,68.61710395182742,280000.0,141000.0,16.3,7000,3492.446927374302,0.22
85,80,67,51.57236381040482,259000.0,176000.0,16.1,7000,3492.446927374302,0.18
85,80,62,36.22315701468787,238000.0,210000.0,15.9,7000,3492.446927374302,0.17
85,80,57,22.36175344552283,226000.0,226000.0,15.8,7000,3492.446927374302,0.3
95,80,75,79.75271186257909,253000.0,102000.0,18.2,4000,1983.7765363128492,0.0
95,80,72,68.61710395182742,242000.0,112000.0,18.2,4000,1983.7765363128492,0.0
95,80,67,51.57236381040482,220000.0,134000.0,18.0,4000,1983.7765363128492,0.18
95,80,62,36.22315701468787,200000.0,154000.0,17.9,4000,1948.3519553072624,0.14
95,80,57,22.36175344552283,181000.0,172000.0,17.9,4000,1948.3519553072624,0.13
95,80,75,79.75271186257909,267000.0,106000.0,18.4,5000,2408.8715083798884,0.0
95,80,72,68.61710395182742,254000.0,122000.0,18.3,5000,2408.8715083798884,0.12
95,80,67,51.57236381040482,233000.0,148000.0,18.2,5000,2408.8715083798884,0.17
95,80,62,36.22315701468787,212000.0,172000.0,18.0,5000,2408.8715083798884,0.15
95,80,57,22.36175344552283,198000.0,198000.0,17.9,5000,2371.3631284916205,0.2
95,80,75,79.75271186257909,277000.0,109000.0,18.5,6000,2917.31843575419,0.0
95,80,72,68.61710395182742,264000.0,130000.0,18.4,6000,2917.31843575419,0.22
95,80,67,51.57236381040482,242000.0,161000.0,18.2,6000,2917.31843575419,0.17
95,80,62,36.22315701468787,221000.0,190000.0,18.1,6000,2917.31843575419,0.16
95,80,57,22.36175344552283,207000.0,207000.0,18.0,6000,2873.558659217877,0.25
95,80,75,79.75271186257909,283000.0,115000.0,18.6,7000,3538.290502793296,0.13
95,80,72,68.61710395182742,271000.0,137000.0,18.5,7000,3492.446927374302,0.21
95,80,67,51.57236381040482,249000.0,173000.0,18.3,7000,3492.446927374302,0.18
95,80,62,36.22315701468787,228000.0,206000.0,18.1,7000,3492.446927374302,0.17
95,80,57,22.36175344552283,218000.0,218000.0,18.0,7000,3492.446927374302,0.32
105,80,75,79.75271186257909,244000.0,97000.0,20.7,4000,1983.7765363128492,0.0
105,80,72,68.61710395182742,232000.0,109000.0,20.6,4000,1983.7765363128492,0.0
105,80,67,51.57236381040482,211000.0,130000.0,20.6,4000,1983.7765363128492,0.17
105,80,62,36.22315701468787,191000.0,150000.0,20.7,4000,1948.3519553072624,0.13
105,80,57,22.36175344552283,174000.0,168000.0,20.8,4000,1948.3519553072624,0.13
105,80,75,79.75271186257909,257000.0,101000.0,20.8,5000,2408.8715083798884,0.0
105,80,72,68.61710395182742,244000.0,118000.0,20.8,5000,2408.8715083798884,0.25
105,80,67,51.57236381040482,223000.0,144000.0,20.6,5000,2408.8715083798884,0.16
105,80,62,36.22315701468787,203000.0,168000.0,20.6,5000,2371.3631284916205,0.14
105,80,57,22.36175344552283,187000.0,187000.0,20.8,5000,2371.3631284916205,0.19
105,80,75,79.75271186257909,266000.0,106000.0,20.9,6000,2917.31843575419,0.0
105,80,72,68.61710395182742,253000.0,126000.0,20.8,6000,2917.31843575419,0.2
105,80,67,51.57236381040482,232000.0,156000.0,20.7,6000,2917.31843575419,0.16
105,80,62,36.22315701468787,211000.0,185000.0,20.6,6000,2917.31843575419,0.15
105,80,57,22.36175344552283,200000.0,200000.0,20.7,6000,2873.558659217877,0.28
105,80,75,79.75271186257909,272000.0,112000.0,21.0,7000,3492.446927374302,0.28
105,80,72,68.61710395182742,260000.0,134000.0,20.9,7000,3492.446927374302,0.2
105,80,67,51.57236381040482,238000.0,168000.0,20.7,7000,3492.446927374302,0.17
105,80,62,36.22315701468787,218000.0,201000.0,20.6,7000,3492.446927374302,0.17
105,80,57,22.36175344552283,211000.0,211000.0,20.6,7000,3492.446927374302,0.35
115,80,75,79.75271186257909,234000.0,93000.0,23.4,4000,1983.7765363128492,0.0
115,80,72,68.61710395182742,222000.0,105000.0,23.4,4000,1983.7765363128492,0.0
115,80,67,51.57236381040482,201000.0,126000.0,23.6,4000,1948.3519553072624,0.15
115,80,62,36.22315701468787,182000.0,146000.0,23.9,4000,1948.3519553072624,0.13
115,80,57,22.36175344552283,166000.0,162000.0,24.3,4000,1948.3519553072624,0.15
115,80,75,79.75271186257909,246000.0,97000.0,23.5,5000,2408.8715083798884,0.0
115,80,72,68.61710395182742,233000.0,114000.0,23.4,5000,2408.8715083798884,0.21
115,80,67,51.57236381040482,212000.0,139000.0,23.5,5000,2408.8715083798884,0.15
115,80,62,36.22315701468787,193000.0,164000.0,23.7,5000,2371.3631284916205,0.14
115,80,57,22.36175344552283,180000.0,180000.0,24.0,5000,2371.3631284916205,0.22
115,80,75,79.75271186257909,254000.0,103000.0,23.6,6000,2917.31843575419,0.13
115,80,72,68.61710395182742,241000.0,122000.0,23.5,6000,2917.31843575419,0.19
115,80,67,51.57236381040482,220000.0,152000.0,23.5,6000,2917.31843575419,0.16
115,80,62,36.22315701468787,201000.0,180000.0,23.7,6000,2873.558659217877,0.15
115,80,57,22.36175344552283,192000.0,192000.0,23.8,6000,2873.558659217877,0.31
115,80,75,79.75271186257909,260000.0,108000.0,23.7,7000,3492.446927374302,0.24
115,80,72,68.61710395182742,247000.0,129000.0,23.6,7000,3492.446927374302,0.19
115,80,67,51.57236381040482,227000.0,164000.0,23.5,7000,3492.446927374302,0.17
115,80,62,36.22315701468787,207000.0,195000.0,23.7,7000,3444.519553072626,0.18
115,80,57,22.36175344552283,202000.0,202000.0,23.7,7000,3444.519553072626,0.38
120,80,75,79.75271186257909,228000.0,91000.0,24.9,4000,1983.7765363128492,0.0
120,80,72,68.61710395182742,216000.0,103000.0,25.1,4000,1983.7765363128492,0.12
120,80,67,51.57236381040482,196000.0,124000.0,25.4,4000,1948.3519553072624,0.14
120,80,62,36.22315701468787,178000.0,143000.0,25.7,4000,1948.3519553072624,0.12
120,80,57,22.36175344552283,161000.0,159000.0,26.3,4000,1948.3519553072624,0.15
120,80,75,79.75271186257909,240000.0,95000.0,24.9,5000,2408.8715083798884,0.0
120,80,72,68.61710395182742,227000.0,112000.0,25.0,5000,2408.8715083798884,0.2
120,80,67,51.57236381040482,207000.0,137000.0,25.2,5000,2371.3631284916205,0.15
120,80,62,36.22315701468787,188000.0,161000.0,25.5,5000,2371.3631284916205,0.14
120,80,57,22.36175344552283,175000.0,175000.0,25.8,5000,2371.3631284916205,0.24
120,80,75,79.75271186257909,247000.0,101000.0,25.0,6000,2917.31843575419,0.29
120,80,72,68.61710395182742,235000.0,120000.0,25.0,6000,2917.31843575419,0.18
120,80,67,51.57236381040482,215000.0,150000.0,25.1,6000,2917.31843575419,0.16
120,80,62,36.22315701468787,195000.0,178000.0,25.4,6000,2873.558659217877,0.15
120,80,57,22.36175344552283,188000.0,188000.0,25.6,6000,2873.558659217877,0.32
120,80,75,79.75271186257909,253000.0,106000.0,25.1,7000,3492.446927374302,0.23
120,80,72,68.61710395182742,241000.0,127000.0,25.0,7000,3492.446927374302,0.18
120,80,67,51.57236381040482,220000.0,162000.0,25.1,7000,3492.446927374302,0.17
120,80,62,36.22315701468787,201000.0,192000.0,25.3,7000,3444.519553072626,0.18
120,80,57,22.36175344552283,198000.0,198000.0,25.4,7000,3444.519553072626,0.39
75,80,75,79.75271186257909,308000.0,126000.0,14.7,8000,4192.603351955307,0.34
75,80,72,68.61710395182742,295000.0,151000.0,14.5,8000,4192.603351955307,0.22
75,80,67,51.57236381040482,274000.0,191000.0,14.2,8000,4142.592178770949,0.19
75,80,62,36.22315701468787,252000.0,228000.0,14.0,8000,4142.592178770949,0.19
75,80,57,22.36175344552283,243000.0,243000.0,13.9,8000,4142.592178770949,0.34
75,80,75,79.75271186257909,313000.0,130000.0,14.8,9000,4930.268156424581,0.28
75,80,72,68.61710395182742,299000.0,158000.0,14.5,9000,4930.268156424581,0.22
75,80,67,51.57236381040482,278000.0,202000.0,14.3,9000,4876.089385474859,0.2
75,80,62,36.22315701468787,257000.0,242000.0,14.0,9000,4876.089385474859,0.21
75,80,57,22.36175344552283,251000.0,251000.0,14.0,9000,4876.089385474859,0.4
75,80,75,79.75271186257909,317000.0,135000.0,14.8,10000,5767.9553072625695,0.26
75,80,72,68.61710395182742,303000.0,164000.0,14.6,10000,5767.9553072625695,0.23
75,80,67,51.57236381040482,282000.0,212000.0,14.3,10000,5767.9553072625695,0.21
75,80,62,36.22315701468787,262000.0,251000.0,14.1,10000,5709.608938547485,0.25
75,80,57,22.36175344552283,259000.0,259000.0,14.1,10000,5709.608938547485,0.44
85,80,75,79.75271186257909,298000.0,123000.0,16.6,8000,4192.603351955307,0.29
85,80,72,68.61710395182742,286000.0,148000.0,16.4,8000,4192.603351955307,0.21
85,80,67,51.57236381040482,265000.0,188000.0,16.1,8000,4142.592178770949,0.19
85,80,62,36.22315701468787,243000.0,224000.0,16.0,8000,4142.592178770949,0.19
85,80,57,22.36175344552283,236000.0,236000.0,15.9,8000,4142.592178770949,0.36
85,80,75,79.75271186257909,302000.0,127000.0,16.6,9000,4930.268156424581,0.26
85,80,72,68.61710395182742,290000.0,155000.0,16.4,9000,4930.268156424581,0.22
85,80,67,51.57236381040482,269000.0,199000.0,16.2,9000,4876.089385474859,0.2
85,80,62,36.22315701468787,248000.0,236000.0,16.0,9000,4876.089385474859,0.22
85,80,57,22.36175344552283,244000.0,244000.0,16.0,9000,4876.089385474859,0.41
85,80,75,79.75271186257909,306000.0,131000.0,16.7,10000,5767.9553072625695,0.25
85,80,72,68.61710395182742,294000.0,161000.0,16.5,10000,5767.9553072625695,0.22
85,80,67,51.57236381040482,273000.0,209000.0,16.2,10000,5709.608938547485,0.21
85,80,62,36.22315701468787,253000.0,247000.0,16.1,10000,5709.608938547485,0.25
85,80,57,22.36175344552283,251000.0,251000.0,16.0,10000,5709.608938547485,0.46
95,80,75,79.75271186257909,288000.0,120000.0,18.7,8000,4192.603351955307,0.27
95,80,72,68.61710395182742,276000.0,145000.0,18.5,8000,4142.592178770949,0.21
95,80,67,51.57236381040482,255000.0,184000.0,18.3,8000,4142.592178770949,0.18
95,80,62,36.22315701468787,234000.0,219000.0,18.2,8000,4142.592178770949,0.19
95,80,57,22.36175344552283,228000.0,228000.0,18.1,8000,4142.592178770949,0.38
95,80,75,79.75271186257909,293000.0,124000.0,18.7,9000,4930.268156424581,0.25
95,80,72,68.61710395182742,280000.0,151000.0,18.6,9000,4876.089385474859,0.21
95,80,67,51.57236381040482,259000.0,195000.0,18.4,9000,4876.089385474859,0.19
95,80,62,36.22315701468787,239000.0,230000.0,18.2,9000,4876.089385474859,0.23
95,80,57,22.36175344552283,236000.0,236000.0,18.2,9000,4876.089385474859,0.43
95,80,75,79.75271186257909,296000.0,129000.0,18.8,10000,5767.9553072625695,0.24
95,80,72,68.61710395182742,284000.0,158000.0,18.6,10000,5767.9553072625695,0.22
95,80,67,51.57236381040482,262000.0,205000.0,18.4,10000,5709.608938547485,0.2
95,80,62,36.22315701468787,245000.0,239000.0,18.2,10000,5709.608938547485,0.28
95,80,57,22.36175344552283,243000.0,243000.0,18.3,10000,5709.608938547485,0.47
105,80,75,79.75271186257909,277000.0,116000.0,21.1,8000,4142.592178770949,0.24
105,80,72,68.61710395182742,265000.0,141000.0,20.9,8000,4142.592178770949,0.2
105,80,67,51.57236381040482,243000.0,180000.0,20.8,8000,4142.592178770949,0.18
105,80,62,36.22315701468787,223000.0,213000.0,20.6,8000,4142.592178770949,0.21
105,80,57,22.36175344552283,220000.0,220000.0,20.6,8000,4142.592178770949,0.41
105,80,75,79.75271186257909,281000.0,121000.0,21.1,9000,4930.268156424581,0.23
105,80,72,68.61710395182742,269000.0,148000.0,21.0,9000,4876.089385474859,0.2
105,80,67,51.57236381040482,248000.0,191000.0,20.8,9000,4876.089385474859,0.19
105,80,62,36.22315701468787,229000.0,223000.0,20.6,9000,4876.089385474859,0.25
105,80,57,22.36175344552283,227000.0,227000.0,20.6,9000,4876.089385474859,0.45
105,80,75,79.75271186257909,284000.0,125000.0,21.2,10000,5767.9553072625695,0.23
105,80,72,68.61710395182742,272000.0,154000.0,21.0,10000,5709.608938547485,0.21
105,80,67,51.57236381040482,251000.0,201000.0,20.8,10000,5709.608938547485,0.2
105,80,62,36.22315701468787,235000.0,232000.0,20.7,10000,5709.608938547485,0.29
105,80,57,22.36175344552283,234000.0,234000.0,20.7,10000,5709.608938547485,0.49
115,80,75,79.75271186257909,264000.0,113000.0,23.7,8000,4142.592178770949,0.22
115,80,72,68.61710395182742,252000.0,137000.0,23.6,8000,4142.592178770949,0.19
115,80,67,51.57236381040482,231000.0,175000.0,23.5,8000,4142.592178770949,0.18
115,80,62,36.22315701468787,213000.0,206000.0,23.6,8000,4142.592178770949,0.22
115,80,57,22.36175344552283,211000.0,211000.0,23.6,8000,4142.592178770949,0.43
115,80,75,79.75271186257909,268000.0,117000.0,23.8,9000,4876.089385474859,0.22
115,80,72,68.61710395182742,256000.0,144000.0,23.7,9000,4876.089385474859,0.2
115,80,67,51.57236381040482,235000.0,186000.0,23.5,9000,4876.089385474859,0.19
115,80,62,36.22315701468787,219000.0,216000.0,23.5,9000,4876.089385474859,0.26
115,80,57,22.36175344552283,218000.0,218000.0,23.6,9000,4876.089385474859,0.48
115,80,75,79.75271186257909,271000.0,121000.0,23.8,10000,5709.608938547485,0.22
115,80,72,68.61710395182742,258000.0,150000.0,23.7,10000,5709.608938547485,0.21
115,80,67,51.57236381040482,238000.0,197000.0,23.5,10000,5709.608938547485,0.2
115,80,62,36.22315701468787,225000.0,221000.0,23.5,10000,5709.608938547485,0.32
115,80,57,22.36175344552283,224000.0,224000.0,23.5,10000,5709.608938547485,0.52
120,80,75,79.75271186257909,257000.0,110000.0,25.1,8000,4142.592178770949,0.22
120,80,72,68.61710395182742,245000.0,134000.0,25.1,8000,4142.592178770949,0.19
120,80,67,51.57236381040482,225000.0,173000.0,25.1,8000,4142.592178770949,0.18
120,80,62,36.22315701468787,207000.0,202000.0,25.2,8000,4092.5810055865923,0.23
120,80,57,22.36175344552283,206000.0,206000.0,25.3,8000,4092.5810055865923,0.44
120,80,75,79.75271186257909,261000.0,115000.0,25.2,9000,4876.089385474859,0.22
120,80,72,68.61710395182742,248000.0,141000.0,25.1,9000,4876.089385474859,0.2
120,80,67,51.57236381040482,229000.0,184000.0,25.0,9000,4876.089385474859,0.19
120,80,62,36.22315701468787,215000.0,215000.0,25.2,9000,4876.089385474859,0.29
120,80,57,22.36175344552283,213000.0,213000.0,25.2,9000,4876.089385474859,0.49
120,80,75,79.75271186257909,263000.0,119000.0,25.3,10000,5709.608938547485,0.22
120,80,72,68.61710395182742,251000.0,148000.0,25.1,10000,5709.608938547485,0.21
120,80,67,51.57236381040482,232000.0,194000.0,25.0,10000,5709.608938547485,0.2
120,80,62,36.22315701468787,219000.0,219000.0,25.1,10000,5709.608938547485,0.32
120,80,57,22.36175344552283,219000.0,219000.0,25.1,10000,5709.608938547485,0.53
75,80,75,79.75271186257909,318000.0,128000.0,18.7,5000,898.1173184357541,0.0
75,80,72,68.61710395182742,305000.0,142000.0,18.4,5000,898.1173184357541,0.0
75,80,67,51.57236381040482,281000.0,173000.0,17.9,5000,898.1173184357541,0.18
75,80,62,36.22315701468787,260000.0,201000.0,17.6,5000,858.5251396648044,0.13
75,80,57,22.36175344552283,239000.0,226000.0,17.2,5000,858.5251396648044,0.11
75,80,75,79.75271186257909,335000.0,133000.0,19.0,6250,1358.63687150838,0.0
75,80,72,68.61710395182742,320000.0,154000.0,18.7,6250,1358.63687150838,0.11
75,80,67,51.57236381040482,296000.0,190000.0,18.2,6250,1358.63687150838,0.16
75,80,62,36.22315701468787,274000.0,224000.0,17.8,6250,1316.9608938547487,0.13
75,80,57,22.36175344552283,253000.0,251000.0,17.4,6250,1316.9608938547487,0.16
75,80,75,79.75271186257909,347000.0,138000.0,19.3,7500,1969.1899441340781,0.0
75,80,72,68.61710395182742,331000.0,165000.0,18.9,7500,1969.1899441340781,0.22
75,80,67,51.57236381040482,307000.0,205000.0,18.4,7500,1969.1899441340781,0.17
75,80,62,36.22315701468787,284000.0,242000.0,18.0,7500,1969.1899441340781,0.15
75,80,57,22.36175344552283,268000.0,268000.0,17.7,7500,1925.4301675977654,0.24
75,80,75,79.75271186257909,354000.0,145000.0,19.4,8750,2829.7988826815645,0.13
75,80,72,68.61710395182742,339000.0,175000.0,19.1,8750,2738.1117318435754,0.21
75,80,67,51.57236381040482,315000.0,220000.0,18.6,8750,2738.1117318435754,0.17
75,80,62,36.22315701468787,292000.0,264000.0,18.1,8750,2738.1117318435754,0.16
75,80,57,22.36175344552283,280000.0,280000.0,17.9,8750,2692.268156424581,0.32
85,80,75,79.75271186257909,308000.0,124000.0,20.8,5000,898.1173184357541,0.0
85,80,72,68.61710395182742,295000.0,139000.0,20.5,5000,898.1173184357541,0.0
85,80,67,51.57236381040482,274000.0,170000.0,20.1,5000,858.5251396648044,0.17
85,80,62,36.22315701468787,253000.0,197000.0,19.8,5000,858.5251396648044,0.12
85,80,57,22.36175344552283,232000.0,222000.0,19.5,5000,858.5251396648044,0.12
85,80,75,79.75271186257909,324000.0,127000.0,21.1,6250,1358.63687150838,0.0
85,80,72,68.61710395182742,309000.0,151000.0,20.8,6250,1358.63687150838,0.1
85,80,67,51.57236381040482,287000.0,186000.0,20.3,6250,1358.63687150838,0.16
85,80,62,36.22315701468787,266000.0,220000.0,20.0,6250,1316.9608938547487,0.13
85,80,57,22.36175344552283,248000.0,248000.0,19.6,6250,1316.9608938547487,0.18
85,80,75,79.75271186257909,334000.0,135000.0,21.3,7500,1969.1899441340781,0.0
85,80,72,68.61710395182742,319000.0,161000.0,21.0,7500,1969.1899441340781,0.21
85,80,67,51.57236381040482,297000.0,202000.0,20.5,7500,1969.1899441340781,0.16
85,80,62,36.22315701468787,275000.0,242000.0,20.1,7500,1925.4301675977654,0.15
85,80,57,22.36175344552283,261000.0,261000.0,19.9,7500,1925.4301675977654,0.26
85,80,75,79.75271186257909,341000.0,141000.0,21.5,8750,2738.1117318435754,0.11
85,80,72,68.61710395182742,327000.0,170000.0,21.2,8750,2738.1117318435754,0.2
85,80,67,51.57236381040482,305000.0,216000.0,20.7,8750,2738.1117318435754,0.17
85,80,62,36.22315701468787,283000.0,260000.0,20.3,8750,2738.1117318435754,0.16
85,80,57,22.36175344552283,273000.0,273000.0,20.1,8750,2692.268156424581,0.33
95,80,75,79.75271186257909,298000.0,119000.0,23.1,5000,898.1173184357541,0.0
95,80,72,68.61710395182742,286000.0,136000.0,22.8,5000,898.1173184357541,0.0
95,80,67,51.57236381040482,265000.0,166000.0,22.5,5000,858.5251396648044,0.15
95,80,62,36.22315701468787,244000.0,193000.0,22.3,5000,858.5251396648044,0.12
95,80,57,22.36175344552283,224000.0,217000.0,22.0,5000,858.5251396648044,0.12
95,80,75,79.75271186257909,312000.0,124000.0,23.4,6250,1358.63687150838,0.0
95,80,72,68.61710395182742,300000.0,147000.0,23.1,6250,1358.63687150838,0.24
95,80,67,51.57236381040482,278000.0,182000.0,22.8,6250,1316.9608938547487,0.15
95,80,62,36.22315701468787,257000.0,216000.0,22.5,6250,1316.9608938547487,0.13
95,80,57,22.36175344552283,241000.0,241000.0,22.2,6250,1316.9608938547487,0.2
95,80,75,79.75271186257909,321000.0,131000.0,23.6,7500,1969.1899441340781,0.13
95,80,72,68.61710395182742,309000.0,157000.0,23.4,7500,1969.1899441340781,0.2
95,80,67,51.57236381040482,288000.0,198000.0,23.0,7500,1969.1899441340781,0.16
95,80,62,36.22315701468787,266000.0,236000.0,22.6,7500,1925.4301675977654,0.15
95,80,57,22.36175344552283,254000.0,254000.0,22.4,7500,1925.4301675977654,0.28
95,80,75,79.75271186257909,328000.0,137000.0,23.8,8750,2738.1117318435754,0.26
95,80,72,68.61710395182742,316000.0,166000.0,23.5,8750,2738.1117318435754,0.19
95,80,67,51.57236381040482,295000.0,212000.0,23.1,8750,2738.1117318435754,0.17
95,80,62,36.22315701468787,273000.0,255000.0,22.7,8750,2692.268156424581,0.17
95,80,57,22.36175344552283,265000.0,265000.0,22.6,8750,2692.268156424581,0.35
105,80,75,79.75271186257909,289000.0,116000.0,25.7,5000,898.1173184357541,0.0
105,80,72,68.61710395182742,277000.0,133000.0,25.6,5000,858.5251396648044,0.0
105,80,67,51.57236381040482,256000.0,162000.0,25.3,5000,858.5251396648044,0.14
105,80,62,36.22315701468787,235000.0,188000.0,25.1,5000,858.5251396648044,0.11
105,80,57,22.36175344552283,214000.0,208000.0,24.9,5000,858.5251396648044,0.12
105,80,75,79.75271186257909,302000.0,121000.0,26.0,6250,1358.63687150838,0.0
105,80,72,68.61710395182742,290000.0,144000.0,25.9,6250,1358.63687150838,0.21
105,80,67,51.57236381040482,268000.0,178000.0,25.6,6250,1316.9608938547487,0.15
105,80,62,36.22315701468787,247000.0,211000.0,25.3,6250,1316.9608938547487,0.13
105,80,57,22.36175344552283,231000.0,228000.0,25.0,6250,1316.9608938547487,0.22
105,80,75,79.75271186257909,311000.0,128000.0,26.2,7500,1969.1899441340781,0.11
105,80,72,68.61710395182742,298000.0,153000.0,26.0,7500,1969.1899441340781,0.18
105,80,67,51.57236381040482,277000.0,193000.0,25.8,7500,1925.4301675977654,0.15
105,80,62,36.22315701468787,255000.0,231000.0,25.5,7500,1925.4301675977654,0.15
105,80,57,22.36175344552283,245000.0,245000.0,25.3,7500,1925.4301675977654,0.3
105,80,75,79.75271186257909,318000.0,134000.0,26.4,8750,2738.1117318435754,0.24
105,80,72,68.61710395182742,304000.0,163000.0,26.2,8750,2738.1117318435754,0.18
105,80,67,51.57236381040482,283000.0,208000.0,25.9,8750,2738.1117318435754,0.17
105,80,62,36.22315701468787,262000.0,249000.0,25.5,8750,2692.268156424581,0.17
105,80,57,22.36175344552283,257000.0,257000.0,25.4,8750,2692.268156424581,0.37
115,80,75,79.75271186257909,278000.0,111000.0,28.7,5000,858.5251396648044,0.0
115,80,72,68.61710395182742,266000.0,128000.0,28.6,5000,858.5251396648044,0.09
115,80,67,51.57236381040482,245000.0,157000.0,28.5,5000,858.5251396648044,0.13
115,80,62,36.22315701468787,224000.0,183000.0,28.6,5000,858.5251396648044,0.11
115,80,57,22.36175344552283,207000.0,203000.0,28.3,5000,821.0167597765362,0.16
115,80,75,79.75271186257909,289000.0,117000.0,29.0,6250,1358.63687150838,0.0
115,80,72,68.61710395182742,278000.0,139000.0,28.9,6250,1316.9608938547487,0.19
115,80,67,51.57236381040482,256000.0,173000.0,28.7,6250,1316.9608938547487,0.14
115,80,62,36.22315701468787,236000.0,205000.0,28.7,6250,1316.9608938547487,0.13
115,80,57,22.36175344552283,223000.0,223000.0,28.5,6250,1316.9608938547487,0.24
115,80,75,79.75271186257909,298000.0,124000.0,29.2,7500,1969.1899441340781,0.26
115,80,72,68.61710395182742,285000.0,149000.0,29.1,7500,1969.1899441340781,0.17
115,80,67,51.57236381040482,264000.0,188000.0,28.9,7500,1925.4301675977654,0.15
115,80,62,36.22315701468787,243000.0,225000.0,28.7,7500,1925.4301675977654,0.15
115,80,57,22.36175344552283,236000.0,236000.0,28.5,7500,1925.4301675977654,0.33
115,80,75,79.75271186257909,305000.0,130000.0,29.4,8750,2738.1117318435754,0.22
115,80,72,68.61710395182742,290000.0,158000.0,29.1,8750,2738.1117318435754,0.17
115,80,67,51.57236381040482,270000.0,203000.0,28.9,8750,2692.268156424581,0.16
115,80,62,36.22315701468787,250000.0,242000.0,28.7,8750,2692.268156424581,0.18
115,80,57,22.36175344552283,247000.0,247000.0,28.6,8750,2692.268156424581,0.4
75,80,75,79.75271186257909,361000.0,152000.0,19.6,10000,3771.6759776536314,0.28
75,80,72,68.61710395182742,346000.0,184000.0,19.2,10000,3679.9888268156424,0.2
75,80,67,51.57236381040482,321000.0,234000.0,18.7,10000,3679.9888268156424,0.18
75,80,62,36.22315701468787,297000.0,281000.0,18.2,10000,3679.9888268156424,0.19
75,80,57,22.36175344552283,291000.0,291000.0,18.1,10000,3679.9888268156424,0.38
75,80,75,79.75271186257909,367000.0,158000.0,19.7,11250,4936.519553072626,0.25
75,80,72,68.61710395182742,351000.0,192000.0,19.3,11250,4936.519553072626,0.21
75,80,67,51.57236381040482,326000.0,248000.0,18.8,11250,4840.664804469274,0.19
75,80,62,36.22315701468787,303000.0,295000.0,18.4,11250,4840.664804469274,0.21
75,80,57,22.36175344552283,300000.0,300000.0,18.3,11250,4840.664804469274,0.43
75,80,75,79.75271186257909,372000.0,163000.0,19.8,12500,6286.821229050279,0.25
75,80,72,68.61710395182742,355000.0,201000.0,19.4,12500,6286.821229050279,0.22
75,80,67,51.57236381040482,330000.0,261000.0,18.9,12500,6190.966480446928,0.2
75,80,62,36.22315701468787,309000.0,305000.0,18.5,12500,6190.966480446928,0.26
75,80,57,22.36175344552283,307000.0,307000.0,18.4,12500,6190.966480446928,0.48
85,80,75,79.75271186257909,348000.0,148000.0,21.6,10000,3679.9888268156424,0.25
85,80,72,68.61710395182742,332000.0,179000.0,21.3,10000,3679.9888268156424,0.2
85,80,67,51.57236381040482,310000.0,230000.0,20.8,10000,3679.9888268156424,0.18
85,80,62,36.22315701468787,288000.0,275000.0,20.4,10000,3679.9888268156424,0.19
85,80,57,22.36175344552283,283000.0,283000.0,20.3,10000,3679.9888268156424,0.4
85,80,75,79.75271186257909,353000.0,153000.0,21.8,11250,4936.519553072626,0.24
85,80,72,68.61710395182742,337000.0,188000.0,21.4,11250,4840.664804469274,0.21
85,80,67,51.57236381040482,315000.0,244000.0,20.9,11250,4840.664804469274,0.19
85,80,62,36.22315701468787,294000.0,288000.0,20.5,11250,4840.664804469274,0.23
85,80,57,22.36175344552283,291000.0,291000.0,20.4,11250,4840.664804469274,0.45
85,80,75,79.75271186257909,357000.0,159000.0,21.8,12500,6286.821229050279,0.24
85,80,72,68.61710395182742,341000.0,197000.0,21.5,12500,6190.966480446928,0.21
85,80,67,51.57236381040482,318000.0,257000.0,21.0,12500,6190.966480446928,0.2
85,80,62,36.22315701468787,299000.0,296000.0,20.6,12500,6190.966480446928,0.26
85,80,57,22.36175344552283,299000.0,299000.0,20.6,12500,6190.966480446928,0.49
95,80,75,79.75271186257909,335000.0,144000.0,23.9,10000,3679.9888268156424,0.24
95,80,72,68.61710395182742,321000.0,175000.0,23.6,10000,3679.9888268156424,0.19
95,80,67,51.57236381040482,300000.0,226000.0,23.2,10000,3679.9888268156424,0.18
95,80,62,36.22315701468787,278000.0,270000.0,22.8,10000,3634.1452513966483,0.19
95,80,57,22.36175344552283,275000.0,275000.0,22.7,10000,3634.1452513966483,0.41
95,80,75,79.75271186257909,340000.0,150000.0,24.0,11250,4840.664804469274,0.23
95,80,72,68.61710395182742,325000.0,184000.0,23.7,11250,4840.664804469274,0.19
95,80,67,51.57236381040482,304000.0,240000.0,23.3,11250,4840.664804469274,0.19
95,80,62,36.22315701468787,284000.0,281000.0,22.9,11250,4840.664804469274,0.24
95,80,57,22.36175344552283,283000.0,283000.0,22.9,11250,4840.664804469274,0.46
95,80,75,79.75271186257909,343000.0,155000.0,24.1,12500,6190.966480446928,0.23
95,80,72,68.61710395182742,330000.0,192000.0,23.8,12500,6190.966480446928,0.21
95,80,67,51.57236381040482,308000.0,253000.0,23.4,12500,6190.966480446928,0.2
95,80,62,36.22315701468787,290000.0,290000.0,23.0,12500,6190.966480446928,0.29
95,80,57,22.36175344552283,290000.0,290000.0,23.0,12500,6190.966480446928,0.5
105,80,75,79.75271186257909,323000.0,140000.0,26.6,10000,3679.9888268156424,0.22
105,80,72,68.61710395182742,310000.0,172000.0,26.3,10000,3679.9888268156424,0.18
105,80,67,51.57236381040482,288000.0,222000.0,26.0,10000,3679.9888268156424,0.18
105,80,62,36.22315701468787,268000.0,260000.0,25.5,10000,3634.1452513966483,0.22
105,80,57,22.36175344552283,266000.0,266000.0,25.5,10000,3634.1452513966483,0.43
105,80,75,79.75271186257909,328000.0,146000.0,26.7,11250,4840.664804469274,0.22
105,80,72,68.61710395182742,314000.0,180000.0,26.4,11250,4840.664804469274,0.2
105,80,67,51.57236381040482,292000.0,235000.0,26.0,11250,4840.664804469274,0.19
105,80,62,36.22315701468787,275000.0,268000.0,25.6,11250,4792.737430167597,0.27
105,80,57,22.36175344552283,274000.0,274000.0,25.7,11250,4792.737430167597,0.48
105,80,75,79.75271186257909,331000.0,151000.0,26.8,12500,6190.966480446928,0.22
105,80,72,68.61710395182742,318000.0,188000.0,26.5,12500,6190.966480446928,0.21
105,80,67,51.57236381040482,296000.0,248000.0,26.1,12500,6190.966480446928,0.2
105,80,62,36.22315701468787,280000.0,280000.0,25.8,12500,6143.039106145252,0.31
105,80,57,22.36175344552283,280000.0,280000.0,25.8,12500,6143.039106145252,0.52
115,80,75,79.75271186257909,309000.0,136000.0,29.6,10000,3679.9888268156424,0.21
115,80,72,68.61710395182742,297000.0,167000.0,29.4,10000,3679.9888268156424,0.19
115,80,67,51.57236381040482,275000.0,217000.0,29.0,10000,3634.1452513966483,0.18
115,80,62,36.22315701468787,256000.0,254000.0,28.7,10000,3634.1452513966483,0.23
115,80,57,22.36175344552283,255000.0,255000.0,28.7,10000,3634.1452513966483,0.46
115,80,75,79.75271186257909,313000.0,142000.0,29.7,11250,4840.664804469274,0.21
115,80,72,68.61710395182742,300000.0,175000.0,29.4,11250,4840.664804469274,0.2
115,80,67,51.57236381040482,278000.0,230000.0,29.1,11250,4792.737430167597,0.19
115,80,62,36.22315701468787,263000.0,261000.0,28.8,11250,4792.737430167597,0.3
115,80,57,22.36175344552283,263000.0,263000.0,28.8,11250,4792.737430167597,0.5
115,80,75,79.75271186257909,317000.0,147000.0,29.8,12500,6190.966480446928,0.21
115,80,72,68.61710395182742,303000.0,184000.0,29.5,12500,6190.966480446928,0.21
115,80,67,51.57236381040482,281000.0,243000.0,29.1,12500,6190.966480446928,0.2
115,80,62,36.22315701468787,269000.0,269000.0,28.9,12500,6143.039106145252,0.34
115,80,57,22.36175344552283,269000.0,269000.0,28.9,12500,6143.039106145252,0.54
75,80,75,79.75271186257909,339000.0,138000.0,19.0,5500,1075.2402234636872,0.0
75,80,72,68.61710395182742,324000.0,154000.0,18.7,5500,1075.2402234636872,0.0
75,80,67,51.57236381040482,297000.0,186000.0,18.3,5500,1075.2402234636872,0.15
75,80,62,36.22315701468787,273000.0,215000.0,17.9,5500,1033.5642458100558,0.11
75,80,57,22.36175344552283,251000.0,242000.0,17.6,5500,1033.5642458100558,0.11
75,80,75,79.75271186257909,356000.0,145000.0,19.4,6875,1723.3016759776535,0.0
75,80,72,68.61710395182742,340000.0,168000.0,19.0,6875,1635.7821229050278,0.07
75,80,67,51.57236381040482,312000.0,204000.0,18.5,6875,1635.7821229050278,0.14
75,80,62,36.22315701468787,288000.0,240000.0,18.1,6875,1635.7821229050278,0.12
75,80,57,22.36175344552283,268000.0,265000.0,17.8,6875,1592.022346368715,0.19
75,80,75,79.75271186257909,368000.0,153000.0,19.6,8250,2498.474860335196,0.11
75,80,72,68.61710395182742,351000.0,180000.0,19.3,8250,2498.474860335196,0.19
75,80,67,51.57236381040482,323000.0,222000.0,18.7,8250,2410.9553072625695,0.15
75,80,62,36.22315701468787,298000.0,263000.0,18.3,8250,2410.9553072625695,0.13
75,80,57,22.36175344552283,283000.0,283000.0,18.1,8250,2410.9553072625695,0.26
75,80,75,79.75271186257909,377000.0,161000.0,19.8,9625,3479.9441340782128,0.27
75,80,72,68.61710395182742,359000.0,190000.0,19.4,9625,3479.9441340782128,0.18
75,80,67,51.57236381040482,331000.0,238000.0,18.9,9625,3388.2569832402232,0.16
75,80,62,36.22315701468787,305000.0,284000.0,18.5,9625,3388.2569832402232,0.15
75,80,57,22.36175344552283,296000.0,296000.0,18.3,9625,3388.2569832402232,0.34
85,80,75,79.75271186257909,329000.0,134000.0,21.1,5500,1075.2402234636872,0.0
85,80,72,68.61710395182742,313000.0,151000.0,20.8,5500,1075.2402234636872,0.09
85,80,67,51.57236381040482,289000.0,182000.0,20.4,5500,1075.2402234636872,0.13
85,80,62,36.22315701468787,265000.0,211000.0,20.1,5500,1033.5642458100558,0.11
85,80,57,22.36175344552283,243000.0,237000.0,19.8,5500,1033.5642458100558,0.11
85,80,75,79.75271186257909,344000.0,141000.0,21.5,6875,1635.7821229050278,0.0
85,80,72,68.61710395182742,329000.0,164000.0,21.2,6875,1635.7821229050278,0.21
85,80,67,51.57236381040482,303000.0,201000.0,20.7,6875,1635.7821229050278,0.14
85,80,62,36.22315701468787,279000.0,236000.0,20.4,6875,1592.022346368715,0.12
85,80,57,22.36175344552283,262000.0,262000.0,20.1,6875,1592.022346368715,0.2
85,80,75,79.75271186257909,355000.0,149000.0,21.7,8250,2498.474860335196,0.09
85,80,72,68.61710395182742,339000.0,175000.0,21.4,8250,2410.9553072625695,0.18
85,80,67,51.57236381040482,313000.0,218000.0,20.9,8250,2410.9553072625695,0.14
85,80,62,36.22315701468787,289000.0,262000.0,20.5,8250,2410.9553072625695,0.14
85,80,57,22.36175344552283,276000.0,276000.0,20.3,8250,2367.195530726257,0.28
85,80,75,79.75271186257909,364000.0,156000.0,21.9,9625,3479.9441340782128,0.24
85,80,72,68.61710395182742,346000.0,186000.0,21.5,9625,3388.2569832402232,0.17
85,80,67,51.57236381040482,321000.0,234000.0,21.1,9625,3388.2569832402232,0.15
85,80,62,36.22315701468787,295000.0,279000.0,20.6,9625,3388.2569832402232,0.16
85,80,57,22.36175344552283,288000.0,288000.0,20.5,9625,3388.2569832402232,0.36
95,80,75,79.75271186257909,319000.0,130000.0,23.5,5500,1075.2402234636872,0.0
95,80,72,68.61710395182742,305000.0,148000.0,23.3,5500,1075.2402234636872,0.08
95,80,67,51.57236381040482,280000.0,178000.0,23.0,5500,1033.5642458100558,0.13
95,80,62,36.22315701468787,256000.0,207000.0,22.7,5500,1033.5642458100558,0.1
95,80,57,22.36175344552283,235000.0,230000.0,22.4,5500,1033.5642458100558,0.13
95,80,75,79.75271186257909,333000.0,137000.0,23.8,6875,1635.7821229050278,0.13
95,80,72,68.61710395182742,319000.0,160000.0,23.6,6875,1635.7821229050278,0.19
95,80,67,51.57236381040482,293000.0,196000.0,23.3,6875,1635.7821229050278,0.13
95,80,62,36.22315701468787,270000.0,234000.0,23.0,6875,1592.022346368715,0.12
95,80,57,22.36175344552283,254000.0,254000.0,22.6,6875,1592.022346368715,0.22
95,80,75,79.75271186257909,344000.0,145000.0,24.1,8250,2410.9553072625695,0.08
95,80,72,68.61710395182742,328000.0,172000.0,23.8,8250,2410.9553072625695,0.17
95,80,67,51.57236381040482,303000.0,214000.0,23.4,8250,2410.9553072625695,0.14
95,80,62,36.22315701468787,278000.0,254000.0,23.1,8250,2367.195530726257,0.13
95,80,57,22.36175344552283,268000.0,268000.0,22.9,8250,2367.195530726257,0.3
95,80,75,79.75271186257909,352000.0,153000.0,24.3,9625,3479.9441340782128,0.23
95,80,72,68.61710395182742,335000.0,182000.0,24.0,9625,3388.2569832402232,0.17
95,80,67,51.57236381040482,309000.0,230000.0,23.6,9625,3388.2569832402232,0.15
95,80,62,36.22315701468787,285000.0,273000.0,23.1,9625,3388.2569832402232,0.16
95,80,57,22.36175344552283,280000.0,280000.0,23.1,9625,3342.413407821229,0.37
105,80,75,79.75271186257909,309000.0,125000.0,26.3,5500,1075.2402234636872,0.0
105,80,72,68.61710395182742,294000.0,144000.0,26.1,5500,1075.2402234636872,0.07
105,80,67,51.57236381040482,269000.0,173000.0,25.9,5500,1033.5642458100558,0.12
105,80,62,36.22315701468787,246000.0,202000.0,25.7,5500,1033.5642458100558,0.1
105,80,57,22.36175344552283,228000.0,226000.0,25.4,5500,1033.5642458100558,0.16
105,80,75,79.75271186257909,322000.0,133000.0,26.6,6875,1635.7821229050278,0.1
105,80,72,68.61710395182742,307000.0,156000.0,26.4,6875,1635.7821229050278,0.17
105,80,67,51.57236381040482,282000.0,192000.0,26.2,6875,1635.7821229050278,0.13
105,80,62,36.22315701468787,258000.0,226000.0,25.9,6875,1592.022346368715,0.12
105,80,57,22.36175344552283,244000.0,244000.0,25.7,6875,1592.022346368715,0.24
105,80,75,79.75271186257909,332000.0,142000.0,26.9,8250,2410.9553072625695,0.25
105,80,72,68.61710395182742,316000.0,168000.0,26.7,8250,2410.9553072625695,0.16
105,80,67,51.57236381040482,290000.0,209000.0,26.3,8250,2410.9553072625695,0.14
105,80,62,36.22315701468787,266000.0,248000.0,26.0,8250,2367.195530726257,0.14
105,80,57,22.36175344552283,258000.0,258000.0,25.8,8250,2367.195530726257,0.33
105,80,75,79.75271186257909,339000.0,149000.0,27.0,9625,3388.2569832402232,0.2
105,80,72,68.61710395182742,323000.0,178000.0,26.8,9625,3388.2569832402232,0.16
105,80,67,51.57236381040482,297000.0,225000.0,26.4,9625,3388.2569832402232,0.15
105,80,62,36.22315701468787,274000.0,264000.0,26.0,9625,3342.413407821229,0.18
105,80,57,22.36175344552283,270000.0,270000.0,26.0,9625,3342.413407821229,0.4
115,80,75,79.75271186257909,296000.0,120000.0,29.3,5500,1075.2402234636872,0.0
115,80,72,68.61710395182742,281000.0,139000.0,29.3,5500,1075.2402234636872,0.2
115,80,67,51.57236381040482,257000.0,168000.0,29.4,5500,1033.5642458100558,0.12
115,80,62,36.22315701468787,235000.0,196000.0,29.5,5500,1033.5642458100558,0.1
115,80,57,22.36175344552283,220000.0,218000.0,29.3,5500,1033.5642458100558,0.19
115,80,75,79.75271186257909,309000.0,129000.0,29.7,6875,1635.7821229050278,0.08
115,80,72,68.61710395182742,293000.0,151000.0,29.6,6875,1635.7821229050278,0.15
115,80,67,51.57236381040482,269000.0,186000.0,29.5,6875,1592.022346368715,0.12
115,80,62,36.22315701468787,246000.0,221000.0,29.5,6875,1592.022346368715,0.12
115,80,57,22.36175344552283,235000.0,235000.0,29.4,6875,1592.022346368715,0.27
115,80,75,79.75271186257909,317000.0,137000.0,30.0,8250,2410.9553072625695,0.21
115,80,72,68.61710395182742,302000.0,162000.0,29.8,8250,2410.9553072625695,0.15
115,80,67,51.57236381040482,277000.0,203000.0,29.6,8250,2367.195530726257,0.13
115,80,62,36.22315701468787,254000.0,242000.0,29.5,8250,2367.195530726257,0.14
115,80,57,22.36175344552283,249000.0,249000.0,29.4,8250,2367.195530726257,0.35
115,80,75,79.75271186257909,324000.0,144000.0,30.2,9625,3388.2569832402232,0.19
115,80,72,68.61710395182742,308000.0,172000.0,29.9,9625,3388.2569832402232,0.16
115,80,67,51.57236381040482,282000.0,219000.0,29.7,9625,3388.2569832402232,0.15
115,80,62,36.22315701468787,262000.0,254000.0,29.4,9625,3342.413407821229,0.2
115,80,57,22.36175344552283,259000.0,259000.0,29.4,9625,3342.413407821229,0.42
75,80,75,79.75271186257909,384000.0,168000.0,19.9,11000,4678.128491620112,0.23
75,80,72,68.61710395182742,365000.0,201000.0,19.6,11000,4678.128491620112,0.18
75,80,67,51.57236381040482,337000.0,254000.0,19.0,11000,4582.27374301676,0.17
75,80,62,36.22315701468787,311000.0,301000.0,18.6,11000,4582.27374301676,0.18
75,80,57,22.36175344552283,307000.0,307000.0,18.5,11000,4582.27374301676,0.4
75,80,75,79.75271186257909,389000.0,174000.0,20.0,12375,6145.122905027932,0.22
75,80,72,68.61710395182742,371000.0,210000.0,19.7,12375,6145.122905027932,0.19
75,80,67,51.57236381040482,342000.0,269000.0,19.1,12375,6049.268156424581,0.18
75,80,62,36.22315701468787,319000.0,309000.0,18.7,12375,6049.268156424581,0.24
75,80,57,22.36175344552283,316000.0,316000.0,18.7,12375,6049.268156424581,0.45
75,80,75,79.75271186257909,394000.0,181000.0,20.1,13750,7853.837988826817,0.22
75,80,72,68.61710395182742,375000.0,219000.0,19.8,13750,7853.837988826817,0.2
75,80,67,51.57236381040482,346000.0,284000.0,19.2,13750,7757.983240223463,0.19
75,80,62,36.22315701468787,324000.0,324000.0,18.8,13750,7757.983240223463,0.27
75,80,57,22.36175344552283,324000.0,324000.0,18.8,13750,7757.983240223463,0.49
85,80,75,79.75271186257909,370000.0,163000.0,22.0,11000,4678.128491620112,0.22
85,80,72,68.61710395182742,353000.0,196000.0,21.7,11000,4678.128491620112,0.18
85,80,67,51.57236381040482,326000.0,250000.0,21.2,11000,4582.27374301676,0.17
85,80,62,36.22315701468787,302000.0,294000.0,20.8,11000,4582.27374301676,0.19
85,80,57,22.36175344552283,299000.0,299000.0,20.7,11000,4582.27374301676,0.41
85,80,75,79.75271186257909,375000.0,170000.0,22.1,12375,6145.122905027932,0.21
85,80,72,68.61710395182742,358000.0,206000.0,21.8,12375,6145.122905027932,0.19
85,80,67,51.57236381040482,331000.0,265000.0,21.3,12375,6049.268156424581,0.18
85,80,62,36.22315701468787,309000.0,301000.0,20.9,12375,6049.268156424581,0.26
85,80,57,22.36175344552283,307000.0,307000.0,20.8,12375,6049.268156424581,0.46
85,80,75,79.75271186257909,380000.0,176000.0,22.2,13750,7853.837988826817,0.21
85,80,72,68.61710395182742,362000.0,215000.0,21.9,13750,7853.837988826817,0.2
85,80,67,51.57236381040482,334000.0,279000.0,21.3,13750,7757.983240223463,0.19
85,80,62,36.22315701468787,315000.0,315000.0,21.0,13750,7757.983240223463,0.29
85,80,57,22.36175344552283,315000.0,315000.0,21.0,13750,7757.983240223463,0.51
95,80,75,79.75271186257909,358000.0,160000.0,24.4,11000,4678.128491620112,0.21
95,80,72,68.61710395182742,342000.0,192000.0,24.1,11000,4582.27374301676,0.18
95,80,67,51.57236381040482,315000.0,245000.0,23.7,11000,4582.27374301676,0.16
95,80,62,36.22315701468787,292000.0,284000.0,23.3,11000,4582.27374301676,0.22
95,80,57,22.36175344552283,290000.0,290000.0,23.2,11000,4582.27374301676,0.43
95,80,75,79.75271186257909,363000.0,166000.0,24.5,12375,6145.122905027932,0.2
95,80,72,68.61710395182742,346000.0,202000.0,24.2,12375,6049.268156424581,0.19
95,80,67,51.57236381040482,319000.0,260000.0,23.8,12375,6049.268156424581,0.18
95,80,62,36.22315701468787,299000.0,295000.0,23.4,12375,6049.268156424581,0.27
95,80,57,22.36175344552283,298000.0,298000.0,23.4,12375,6049.268156424581,0.48
95,80,75,79.75271186257909,368000.0,173000.0,24.7,13750,7853.837988826817,0.21
95,80,72,68.61710395182742,350000.0,211000.0,24.3,13750,7757.983240223463,0.19
95,80,67,51.57236381040482,322000.0,275000.0,23.8,13750,7757.983240223463,0.19
95,80,62,36.22315701468787,306000.0,306000.0,23.5,13750,7757.983240223463,0.31
95,80,57,22.36175344552283,305000.0,305000.0,23.5,13750,7757.983240223463,0.52
105,80,75,79.75271186257909,345000.0,155000.0,27.2,11000,4582.27374301676,0.2
105,80,72,68.61710395182742,328000.0,188000.0,26.9,11000,4582.27374301676,0.17
105,80,67,51.57236381040482,301000.0,240000.0,26.5,11000,4582.27374301676,0.16
105,80,62,36.22315701468787,281000.0,275000.0,26.1,11000,4582.27374301676,0.24
105,80,57,22.36175344552283,280000.0,280000.0,26.1,11000,4534.346368715084,0.45
105,80,75,79.75271186257909,350000.0,162000.0,27.4,12375,6049.268156424581,0.2
105,80,72,68.61710395182742,332000.0,197000.0,27.1,12375,6049.268156424581,0.18
105,80,67,51.57236381040482,305000.0,255000.0,26.6,12375,6049.268156424581,0.18
105,80,62,36.22315701468787,288000.0,285000.0,26.2,12375,6049.268156424581,0.28
105,80,57,22.36175344552283,288000.0,288000.0,26.3,12375,6049.268156424581,0.5
105,80,75,79.75271186257909,353000.0,168000.0,27.5,13750,7853.837988826817,0.2
105,80,72,68.61710395182742,336000.0,206000.0,27.1,13750,7757.983240223463,0.2
105,80,67,51.57236381040482,308000.0,269000.0,26.6,13750,7757.983240223463,0.19
105,80,62,36.22315701468787,295000.0,295000.0,26.4,13750,7757.983240223463,0.35
105,80,57,22.36175344552283,295000.0,295000.0,26.4,13750,7757.983240223463,0.54
115,80,75,79.75271186257909,329000.0,151000.0,30.4,11000,4582.27374301676,0.19
115,80,72,68.61710395182742,312000.0,183000.0,30.0,11000,4582.27374301676,0.16
115,80,67,51.57236381040482,287000.0,235000.0,29.7,11000,4582.27374301676,0.16
115,80,62,36.22315701468787,268000.0,268000.0,29.5,11000,4534.346368715084,0.23
115,80,57,22.36175344552283,268000.0,268000.0,29.5,11000,4534.346368715084,0.47
115,80,75,79.75271186257909,333000.0,157000.0,30.6,12375,6049.268156424581,0.19
115,80,72,68.61710395182742,316000.0,192000.0,30.2,12375,6049.268156424581,0.18
115,80,67,51.57236381040482,290000.0,250000.0,29.7,12375,6049.268156424581,0.17
115,80,62,36.22315701468787,276000.0,276000.0,29.5,12375,6001.340782122905,0.31
115,80,57,22.36175344552283,276000.0,276000.0,29.5,12375,6001.340782122905,0.52
115,80,75,79.75271186257909,336000.0,163000.0,30.7,13750,7757.983240223463,0.19
115,80,72,68.61710395182742,320000.0,201000.0,30.3,13750,7757.983240223463,0.19
115,80,67,51.57236381040482,293000.0,263000.0,29.8,13750,7757.983240223463,0.19
115,80,62,36.22315701468787,283000.0,283000.0,29.6,13750,7757.983240223463,0.37
115,80,57,22.36175344552283,282000.0,282000.0,29.6,13750,7757.983240223463,0.56
75,80,75,79.75271186257909,370000.0,151000.0,20.2,6000,1333.631284916201,0.0
75,80,72,68.61710395182742,354000.0,169000.0,19.9,6000,1333.631284916201,0.0
75,80,67,51.57236381040482,325000.0,203000.0,19.5,6000,1250.2793296089385,0.12
75,80,62,36.22315701468787,298000.0,234000.0,19.2,6000,1250.2793296089385,0.1
75,80,57,22.36175344552283,272000.0,263000.0,18.8,6000,1208.6033519553073,0.1
75,80,75,79.75271186257909,389000.0,157000.0,20.6,7500,2056.709497206704,0.0
75,80,72,68.61710395182742,371000.0,184000.0,20.3,7500,2056.709497206704,0.19
75,80,67,51.57236381040482,342000.0,224000.0,19.8,7500,1969.1899441340781,0.12
75,80,62,36.22315701468787,314000.0,262000.0,19.4,7500,1969.1899441340781,0.11
75,80,57,22.36175344552283,293000.0,287000.0,18.9,7500,1969.1899441340781,0.2
75,80,75,79.75271186257909,401000.0,167000.0,20.9,9000,3090.27374301676,0.13
75,80,72,68.61710395182742,384000.0,196000.0,20.6,9000,2996.5027932960893,0.16
75,80,67,51.57236381040482,354000.0,243000.0,20.1,9000,2996.5027932960893,0.13
75,80,62,36.22315701468787,325000.0,288000.0,19.6,9000,2904.8156424581002,0.12
75,80,57,22.36175344552283,309000.0,309000.0,19.3,9000,2904.8156424581002,0.26
75,80,75,79.75271186257909,411000.0,176000.0,21.1,10500,4319.715083798883,0.22
75,80,72,68.61710395182742,392000.0,208000.0,20.7,10500,4221.776536312849,0.16
75,80,67,51.57236381040482,362000.0,261000.0,20.2,10500,4221.776536312849,0.14
75,80,62,36.22315701468787,334000.0,311000.0,19.8,10500,4130.08938547486,0.14
75,80,57,22.36175344552283,323000.0,323000.0,19.5,10500,4130.08938547486,0.34
85,80,75,79.75271186257909,362000.0,147000.0,22.8,6000,1333.631284916201,0.0
85,80,72,68.61710395182742,345000.0,166000.0,22.5,6000,1250.2793296089385,0.0
85,80,67,51.57236381040482,316000.0,199000.0,22.1,6000,1250.2793296089385,0.12
85,80,62,36.22315701468787,288000.0,230000.0,21.8,6000,1250.2793296089385,0.09
85,80,57,22.36175344552283,263000.0,257000.0,21.4,6000,1208.6033519553073,0.1
85,80,75,79.75271186257909,379000.0,154000.0,23.2,7500,2056.709497206704,0.0
85,80,72,68.61710395182742,361000.0,180000.0,22.9,7500,2056.709497206704,0.17
85,80,67,51.57236381040482,332000.0,219000.0,22.5,7500,1969.1899441340781,0.12
85,80,62,36.22315701468787,303000.0,257000.0,22.1,7500,1969.1899441340781,0.11
85,80,57,22.36175344552283,276000.0,276000.0,21.6,7500,1925.4301675977654,0.13
85,80,75,79.75271186257909,391000.0,164000.0,23.5,9000,2996.5027932960893,0.26
85,80,72,68.61710395182742,373000.0,193000.0,23.2,9000,2996.5027932960893,0.16
85,80,67,51.57236381040482,343000.0,238000.0,22.7,9000,2904.8156424581002,0.13
85,80,62,36.22315701468787,314000.0,282000.0,22.3,9000,2904.8156424581002,0.12
85,80,57,22.36175344552283,300000.0,300000.0,22.0,9000,2904.8156424581002,0.28
85,80,75,79.75271186257909,400000.0,172000.0,23.7,10500,4221.776536312849,0.21
85,80,72,68.61710395182742,381000.0,204000.0,23.4,10500,4221.776536312849,0.16
85,80,67,51.57236381040482,351000.0,256000.0,22.9,10500,4221.776536312849,0.14
85,80,62,36.22315701468787,322000.0,305000.0,22.4,10500,4130.08938547486,0.14
85,80,57,22.36175344552283,315000.0,315000.0,22.2,10500,4130.08938547486,0.35
95,80,75,79.75271186257909,351000.0,143000.0,25.7,6000,1333.631284916201,0.0
95,80,72,68.61710395182742,334000.0,162000.0,25.5,6000,1250.2793296089385,0.1
95,80,67,51.57236381040482,305000.0,194000.0,25.1,6000,1250.2793296089385,0.11
95,80,62,36.22315701468787,278000.0,225000.0,25.1,6000,1208.6033519553073,0.09
95,80,57,22.36175344552283,255000.0,250000.0,24.7,6000,1208.6033519553073,0.12
95,80,75,79.75271186257909,367000.0,151000.0,26.1,7500,2056.709497206704,0.0
95,80,72,68.61710395182742,349000.0,176000.0,25.9,7500,1969.1899441340781,0.16
95,80,67,51.57236381040482,320000.0,214000.0,25.5,7500,1969.1899441340781,0.12
