OADB,EADB,EAWB,RH,TC,SHC,kW,airflow,SFP,BF
115,80,57,22.36175344552283,196000.0,187000.0,29.9,6000,1169.0111731843574,0.15
115,80,75,79.75271186257909,274000.0,66000.0,31.0,7500,1925.4301675977654,0.05
115,80,72,68.61710395182742,268000.0,99000.0,30.8,7500,1925.4301675977654,0.1
115,80,67,51.57236381040482,246000.0,141000.0,30.4,7500,1925.4301675977654,0.11
115,80,62,36.22315701468787,223000.0,180000.0,30.1,7500,1925.4301675977654,0.12
115,80,57,22.36175344552283,207000.0,207000.0,29.9,7500,1885.8379888268157,0.21
115,80,75,79.75271186257909,293000.0,81000.0,31.4,9000,2904.8156424581002,0.1
115,80,72,68.61710395182742,279000.0,111000.0,31.0,9000,2858.972067039106,0.13
115,80,67,51.57236381040482,256000.0,159000.0,30.5,9000,2858.972067039106,0.14
115,80,62,36.22315701468787,233000.0,203000.0,30.2,9000,2858.972067039106,0.15
115,80,57,22.36175344552283,224000.0,224000.0,30.1,9000,2858.972067039106,0.31
115,80,75,79.75271186257909,287000.0,73000.0,31.2,10500,4130.08938547486,0.13
115,80,72,68.61710395182742,286000.0,120000.0,31.1,10500,4130.08938547486,0.15
115,80,67,51.57236381040482,262000.0,174000.0,30.6,10500,4084.245810055866,0.16
115,80,62,36.22315701468787,241000.0,220000.0,30.2,10500,4084.245810055866,0.2
115,80,57,22.36175344552283,235000.0,235000.0,30.2,10500,4084.245810055866,0.38
75,80,75,79.75271186257909,395000.0,159000.0,20.8,12000,5703.3575418994415,0.14
75,80,72,68.61710395182742,375000.0,192000.0,20.4,12000,5703.3575418994415,0.17
75,80,67,51.57236381040482,346000.0,248000.0,19.8,12000,5607.502793296089,0.18
75,80,62,36.22315701468787,320000.0,301000.0,19.3,12000,5607.502793296089,0.2
75,80,57,22.36175344552283,313000.0,313000.0,19.1,12000,5607.502793296089,0.39
75,80,75,79.75271186257909,396000.0,160000.0,20.8,13500,7528.765363128492,0.17
75,80,72,68.61710395182742,381000.0,202000.0,20.5,13500,7528.765363128492,0.19
75,80,67,51.57236381040482,348000.0,260000.0,19.8,13500,7432.910614525138,0.19
75,80,62,36.22315701468787,321000.0,311000.0,19.3,13500,7432.910614525138,0.24
75,80,57,22.36175344552283,322000.0,322000.0,19.3,13500,7432.910614525138,0.45
75,80,75,79.75271186257909,401000.0,166000.0,20.9,15000,9739.675977653631,0.19
75,80,72,68.61710395182742,387000.0,211000.0,20.6,15000,9635.486033519552,0.21
75,80,67,51.57236381040482,355000.0,277000.0,19.9,15000,9635.486033519552,0.21
75,80,62,36.22315701468787,328000.0,324000.0,19.4,15000,9535.463687150837,0.28
75,80,57,22.36175344552283,326000.0,326000.0,19.4,15000,9535.463687150837,0.49
85,80,75,79.75271186257909,369000.0,139000.0,22.9,12000,5703.3575418994415,0.15
85,80,72,68.61710395182742,352000.0,174000.0,22.5,12000,5703.3575418994415,0.17
85,80,67,51.57236381040482,324000.0,231000.0,21.9,12000,5607.502793296089,0.18
85,80,62,36.22315701468787,298000.0,284000.0,21.4,12000,5607.502793296089,0.19
85,80,57,22.36175344552283,296000.0,296000.0,21.4,12000,5607.502793296089,0.4
85,80,75,79.75271186257909,378000.0,149000.0,23.0,13500,7528.765363128492,0.17
85,80,72,68.61710395182742,357000.0,183000.0,22.6,13500,7528.765363128492,0.19
85,80,67,51.57236381040482,330000.0,246000.0,22.0,13500,7432.910614525138,0.19
85,80,62,36.22315701468787,309000.0,300000.0,21.6,13500,7432.910614525138,0.25
85,80,57,22.36175344552283,306000.0,306000.0,21.5,13500,7432.910614525138,0.45
85,80,75,79.75271186257909,379000.0,151000.0,23.1,15000,9635.486033519552,0.19
85,80,72,68.61710395182742,362000.0,192000.0,22.7,15000,9635.486033519552,0.21
85,80,67,51.57236381040482,334000.0,261000.0,22.1,15000,9535.463687150837,0.21
85,80,62,36.22315701468787,315000.0,314000.0,21.7,15000,9535.463687150837,0.28
85,80,57,22.36175344552283,312000.0,312000.0,21.6,15000,9535.463687150837,0.5
95,80,75,79.75271186257909,350000.0,125000.0,25.4,12000,5607.502793296089,0.15
95,80,72,68.61710395182742,333000.0,159000.0,25.0,12000,5607.502793296089,0.17
95,80,67,51.57236381040482,307000.0,218000.0,24.5,12000,5607.502793296089,0.18
95,80,62,36.22315701468787,285000.0,270000.0,24.0,12000,5607.502793296089,0.21
95,80,57,22.36175344552283,280000.0,280000.0,24.0,12000,5559.575418994413,0.41
95,80,75,79.75271186257909,354000.0,130000.0,25.5,13500,7528.765363128492,0.17
95,80,72,68.61710395182742,338000.0,169000.0,25.1,13500,7432.910614525138,0.19
95,80,67,51.57236381040482,311000.0,233000.0,24.6,13500,7432.910614525138,0.19
95,80,62,36.22315701468787,289000.0,280000.0,24.1,13500,7432.910614525138,0.26
95,80,57,22.36175344552283,286000.0,286000.0,24.1,13500,7432.910614525138,0.46
95,80,75,79.75271186257909,359000.0,137000.0,25.6,15000,9635.486033519552,0.19
95,80,72,68.61710395182742,342000.0,178000.0,25.2,15000,9535.463687150837,0.21
95,80,67,51.57236381040482,315000.0,247000.0,24.6,15000,9535.463687150837,0.21
95,80,62,36.22315701468787,294000.0,294000.0,24.2,15000,9535.463687150837,0.29
95,80,57,22.36175344552283,296000.0,296000.0,24.2,15000,9535.463687150837,0.51
105,80,75,79.75271186257909,331000.0,112000.0,28.4,12000,5607.502793296089,0.15
105,80,72,68.61710395182742,315000.0,147000.0,28.0,12000,5607.502793296089,0.17
105,80,67,51.57236381040482,273000.0,189000.0,27.2,12000,5559.575418994413,0.18
105,80,62,36.22315701468787,266000.0,252000.0,27.0,12000,5559.575418994413,0.23
105,80,57,22.36175344552283,260000.0,260000.0,26.9,12000,5559.575418994413,0.43
105,80,75,79.75271186257909,337000.0,119000.0,28.5,13500,7432.910614525138,0.17
105,80,72,68.61710395182742,301000.0,137000.0,27.8,13500,7432.910614525138,0.19
105,80,67,51.57236381040482,294000.0,221000.0,27.5,13500,7432.910614525138,0.19
105,80,62,36.22315701468787,274000.0,267000.0,27.1,13500,7384.983240223463,0.27
105,80,57,22.36175344552283,271000.0,271000.0,27.1,13500,7384.983240223463,0.48
105,80,75,79.75271186257909,341000.0,124000.0,28.6,15000,9535.463687150837,0.19
105,80,72,68.61710395182742,321000.0,162000.0,28.1,15000,9535.463687150837,0.21
105,80,67,51.57236381040482,296000.0,233000.0,27.5,15000,9535.463687150837,0.21
105,80,62,36.22315701468787,278000.0,278000.0,27.2,15000,9485.452513966482,0.31
105,80,57,22.36175344552283,277000.0,277000.0,27.2,15000,9485.452513966482,0.52
115,80,75,79.75271186257909,307000.0,94000.0,31.7,12000,5607.502793296089,0.15
115,80,72,68.61710395182742,291000.0,129000.0,31.3,12000,5607.502793296089,0.17
115,80,67,51.57236381040482,268000.0,190000.0,30.7,12000,5559.575418994413,0.17
115,80,62,36.22315701468787,248000.0,235000.0,30.3,12000,5559.575418994413,0.24
115,80,57,22.36175344552283,243000.0,243000.0,30.3,12000,5559.575418994413,0.44
115,80,75,79.75271186257909,311000.0,99000.0,31.8,13500,7432.910614525138,0.18
115,80,72,68.61710395182742,295000.0,138000.0,31.4,13500,7432.910614525138,0.19
115,80,67,51.57236381040482,271000.0,203000.0,30.8,13500,7384.983240223463,0.19
115,80,62,36.22315701468787,254000.0,248000.0,30.4,13500,7384.983240223463,0.28
115,80,57,22.36175344552283,251000.0,251000.0,30.4,13500,7384.983240223463,0.49
115,80,75,79.75271186257909,313000.0,104000.0,31.9,15000,9535.463687150837,0.2
115,80,72,68.61710395182742,299000.0,147000.0,31.4,15000,9535.463687150837,0.21
115,80,67,51.57236381040482,274000.0,217000.0,30.8,15000,9485.452513966482,0.21
115,80,62,36.22315701468787,258000.0,258000.0,30.5,15000,9485.452513966482,0.32
115,80,57,22.36175344552283,258000.0,258000.0,30.5,15000,9485.452513966482,0.53
75,80,75,79.75271186257909,413000.0,132000.0,23.6,7000,2110.8882681564246,0.0
75,80,72,68.61710395182742,378000.0,145000.0,23.0,7000,2006.6983240223465,0.0
75,80,67,51.57236381040482,346000.0,188000.0,22.8,7000,1902.5083798882683,0.02
75,80,62,36.22315701468787,305000.0,220000.0,22.3,7000,1902.5083798882683,0.02
75,80,57,22.36175344552283,268000.0,249000.0,22.0,7000,1850.4134078212292,0.03
75,80,75,79.75271186257909,417000.0,125000.0,23.7,8750,3200.7150837988825,0.0
75,80,72,68.61710395182742,409000.0,171000.0,23.5,8750,3200.7150837988825,0.02
75,80,67,51.57236381040482,369000.0,216000.0,23.0,8750,3081.9385474860337,0.02
75,80,62,36.22315701468787,329000.0,259000.0,22.6,8750,2961.0782122905025,0.03
75,80,57,22.36175344552283,286000.0,282000.0,21.7,8750,2961.0782122905025,0.09
75,80,75,79.75271186257909,450000.0,153000,24.1,10500,4592.692737430168,0.02
75,80,72,68.61710395182742,404000.0,166000.0,23.4,10500,4592.692737430168,0.03
75,80,67,51.57236381040482,385000.0,242000.0,23.2,10500,4461.413407821229,0.03
75,80,62,36.22315701468787,346000.0,294000.0,22.7,10500,4332.217877094972,0.04
75,80,57,22.36175344552283,318000.0,318000.0,22.2,10500,4332.217877094972,0.18
75,80,75,79.75271186257909,460000.0,161000,24.3,12250,6361.8379888268155,0.04
75,80,72,68.61710395182742,433000.0,199000.0,23.9,12250,6361.8379888268155,0.04
75,80,67,51.57236381040482,389000.0,260000.0,23.2,12250,6220.13966480447,0.04
75,80,62,36.22315701468787,360000.0,327000.0,22.9,12250,6220.13966480447,0.06
75,80,57,22.36175344552283,345000.0,345000.0,22.8,12250,6074.273743016759,0.27
85,80,75,79.75271186257909,373000.0,96000.0,25.9,7000,2006.6983240223465,0.0
85,80,72,68.61710395182742,356000.0,126000.0,25.8,7000,2006.6983240223465,0.01
85,80,67,51.57236381040482,316000.0,161000.0,25.3,7000,1902.5083798882683,0.02
85,80,62,36.22315701468787,277000.0,194000.0,25.0,7000,1850.4134078212292,0.02
85,80,57,22.36175344552283,240000.0,224000.0,24.7,7000,1850.4134078212292,0.03
85,80,75,79.75271186257909,397000.0,109000.0,26.3,8750,3081.9385474860337,0.0
85,80,72,68.61710395182742,353000.0,119000.0,25.6,8750,3081.9385474860337,0.02
85,80,67,51.57236381040482,337000.0,187000.0,25.5,8750,2961.0782122905025,0.02
85,80,62,36.22315701468787,288000.0,221000.0,24.7,8750,2961.0782122905025,0.03
85,80,57,22.36175344552283,257000.0,254000.0,24.2,8750,2900.648044692737,0.1
85,80,75,79.75271186257909,393000.0,101000,26.3,10500,4461.413407821229,0.02
85,80,72,68.61710395182742,386000.0,152000.0,26.1,10500,4461.413407821229,0.03
85,80,67,51.57236381040482,351000.0,212000.0,25.7,10500,4461.413407821229,0.03
85,80,62,36.22315701468787,314000.0,265000.0,25.2,10500,4332.217877094972,0.04
85,80,57,22.36175344552283,291000.0,291000.0,24.9,10500,4332.217877094972,0.19
85,80,75,79.75271186257909,402000.0,107000,26.5,12250,6361.8379888268155,0.04
85,80,72,68.61710395182742,377000.0,146000.0,26.0,12250,6220.13966480447,0.04
85,80,67,51.57236381040482,343000.0,217000.0,25.5,12250,6074.273743016759,0.04
85,80,62,36.22315701468787,327000.0,297000.0,25.4,12250,6074.273743016759,0.07
85,80,57,22.36175344552283,304000.0,304000.0,24.9,12250,6074.273743016759,0.28
95,80,75,79.75271186257909,347000.0,75000.0,29.0,7000,1902.5083798882683,0.0
95,80,72,68.61710395182742,324000.0,98000.0,28.7,7000,1902.5083798882683,0.01
95,80,67,51.57236381040482,285000.0,134000.0,28.2,7000,1902.5083798882683,0.02
95,80,62,36.22315701468787,246000.0,167000.0,27.9,7000,1850.4134078212292,0.02
95,80,57,22.36175344552283,200000.0,184000.0,26.8,7000,1796.2346368715084,0.05
95,80,75,79.75271186257909,344000.0,61000.0,28.9,8750,2961.0782122905025,0.01
95,80,72,68.61710395182742,320000.0,90000.0,28.5,8750,2961.0782122905025,0.02
95,80,67,51.57236381040482,303000.0,158000.0,28.4,8750,2961.0782122905025,0.02
95,80,62,36.22315701468787,267000.0,203000.0,28.0,8750,2900.648044692737,0.03
95,80,57,22.36175344552283,222000.0,220000.0,27.2,8750,2900.648044692737,0.11
95,80,75,79.75271186257909,355000.0,67000,29.1,10500,4461.413407821229,0.02
95,80,72,68.61710395182742,329000.0,100000.0,28.6,10500,4332.217877094972,0.03
95,80,67,51.57236381040482,297000.0,162000.0,28.2,10500,4332.217877094972,0.03
95,80,62,36.22315701468787,280000.0,235000.0,28.1,10500,4267.620111731843,0.05
95,80,57,22.36175344552283,263000.0,263000.0,28.0,10500,4267.620111731843,0.21
95,80,75,79.75271186257909,361000.0,72000,29.3,12250,6220.13966480447,0.04
95,80,72,68.61710395182742,337000.0,112000.0,28.8,12250,6074.273743016759,0.04
95,80,67,51.57236381040482,303000.0,181000.0,28.2,12250,6074.273743016759,0.04
95,80,62,36.22315701468787,292000.0,265000.0,28.2,12250,6074.273743016759,0.07
95,80,57,22.36175344552283,272000.0,272000.0,27.8,12250,6001.340782122905,0.29
105,80,75,79.75271186257909,306000.0,38000.0,32.1,7000,1902.5083798882683,0.0
105,80,72,68.61710395182742,281000.0,60000.0,31.7,7000,1902.5083798882683,0.01
105,80,67,51.57236381040482,253000.0,106000.0,31.6,7000,1850.4134078212292,0.02
105,80,62,36.22315701468787,214000.0,139000.0,31.3,7000,1850.4134078212292,0.02
105,80,57,22.36175344552283,182000.0,168000.0,31.2,7000,1796.2346368715084,0.07
105,80,75,79.75271186257909,307000.0,30000.0,32.1,8750,2961.0782122905025,0.01
105,80,72,68.61710395182742,278000.0,53000.0,31.5,8750,2900.648044692737,0.02
105,80,67,51.57236381040482,269000.0,129000.0,31.7,8750,2900.648044692737,0.02
105,80,62,36.22315701468787,234000.0,174000.0,31.4,8750,2900.648044692737,0.03
105,80,57,22.36175344552283,206000.0,206000.0,31.2,8750,2842.3016759776538,0.13
105,80,75,79.75271186257909,314000.0,31000,32.3,10500,4332.217877094972,0.02
105,80,72,68.61710395182742,313000.0,89000.0,32.3,10500,4332.217877094972,0.03
105,80,67,51.57236381040482,249000.0,119000.0,31.1,10500,4267.620111731843,0.03
105,80,62,36.22315701468787,247000.0,206000.0,31.5,10500,4267.620111731843,0.05
105,80,57,22.36175344552283,231000.0,231000.0,31.4,10500,4267.620111731843,0.23
105,80,75,79.75271186257909,319000.0,35000,32.4,12250,6074.273743016759,0.04
105,80,72,68.61710395182742,296000.0,75000.0,31.9,12250,6074.273743016759,0.04
105,80,67,51.57236381040482,284000.0,167000.0,31.8,12250,6074.273743016759,0.04
105,80,62,36.22315701468787,259000.0,233000.0,31.6,12250,6001.340782122905,0.09
105,80,57,22.36175344552283,250000.0,250000.0,31.5,12250,6001.340782122905,0.31
115,80,75,79.75271186257909,281000.0,20000.0,36.5,7000,1902.5083798882683,0.0
115,80,72,68.61710395182742,249000.0,34000.0,35.7,7000,1850.4134078212292,0.01
115,80,67,51.57236381040482,221000.0,79000.0,35.7,7000,1850.4134078212292,0.02
115,80,62,36.22315701468787,173000.0,102000.0,34.8,7000,1796.2346368715084,0.02
115,80,57,22.36175344552283,143000.0,130000.0,34.6,7000,1796.2346368715084,0.09
115,80,75,79.75271186257909,291000.0,19000.0,36.5,8750,2961.0782122905025,0.01
115,80,72,68.61710395182742,242000.0,23000.0,35.3,8750,2900.648044692737,0.02
115,80,67,51.57236381040482,226000.0,91000.0,35.2,8750,2900.648044692737,0.02
115,80,62,36.22315701468787,201000.0,146000.0,35.5,8750,2842.3016759776538,0.03
115,80,57,22.36175344552283,165000.0,165000.0,34.6,8750,2842.3016759776538,0.15
115,80,75,79.75271186257909,272000.0,–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4–4,36,10500,4267.620111731843,0.02
115,80,72,68.61710395182742,251000.0,33000.0,35.4,10500,4267.620111731843,0.03
115,80,67,51.57236381040482,219000.0,95000.0,34.9,10500,4267.620111731843,0.03
115,80,62,36.22315701468787,213000.0,175000.0,35.5,10500,4267.620111731843,0.06
115,80,57,22.36175344552283,172000.0,172000.0,34.4,10500,4200.938547486034,0.24
115,80,75,79.75271186257909,275000.0,–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3–3,36.1,12250,6001.340782122905,0.04
115,80,72,68.61710395182742,253000.0,39000.0,35.5,12250,6001.340782122905,0.04
115,80,67,51.57236381040482,247000.0,136000.0,35.5,12250,6001.340782122905,0.04
115,80,62,36.22315701468787,223000.0,199000.0,35.4,12250,6001.340782122905,0.11
115,80,57,22.36175344552283,204000.0,204000.0,34.9,12250,5928.407821229051,0.32
75,80,75,79.75271186257909,452000.0,154000.0,24.2,14000,8485.22905027933,0.05
75,80,72,68.61710395182742,443000.0,214000.0,24.0,14000,8485.22905027933,0.05
75,80,67,51.57236381040482,399000.0,284000.0,23.4,14000,8331.027932960895,0.05
75,80,62,36.22315701468787,372000.0,356000.0,23.1,14000,8331.027932960895,0.1
75,80,57,22.36175344552283,365000.0,365000.0,23.0,14000,8331.027932960895,0.34
75,80,75,79.75271186257909,460000.0,163000.0,24.4,15750,11035.798882681565,0.06
75,80,72,68.61710395182742,434000.0,213000.0,24.0,15750,11035.798882681565,0.06
75,80,67,51.57236381040482,410000.0,311000.0,23.5,15750,11035.798882681565,0.07
75,80,62,36.22315701468787,383000.0,379000.0,23.2,15750,10869.09497206704,0.14
75,80,57,22.36175344552283,381000.0,381000.0,23.2,15750,10869.09497206704,0.39
75,80,75,79.75271186257909,465000.0,171000.0,24.5,17500,13990.625698324022,0.08
75,80,72,68.61710395182742,438000.0,225000.0,24.1,17500,13990.625698324022,0.07
75,80,67,51.57236381040482,414000.0,330000.0,23.6,17500,13990.625698324022,0.08
75,80,62,36.22315701468787,384000.0,384000.0,23.1,17500,13813.502793296087,0.2
75,80,57,22.36175344552283,394000.0,394000.0,23.4,17500,13813.502793296087,0.44
85,80,75,79.75271186257909,409000.0,115000.0,26.6,14000,8485.22905027933,0.05
85,80,72,68.61710395182742,384000.0,159000.0,26.2,14000,8331.027932960895,0.05
85,80,67,51.57236381040482,351000.0,240000.0,25.7,14000,8331.027932960895,0.05
85,80,62,36.22315701468787,338000.0,323000.0,25.5,14000,8172.659217877094,0.11
85,80,57,22.36175344552283,333000.0,333000.0,25.5,14000,8172.659217877094,0.35
85,80,75,79.75271186257909,415000.0,123000.0,26.8,15750,11035.798882681565,0.06
85,80,72,68.61710395182742,391000.0,175000.0,26.3,15750,10869.09497206704,0.06
85,80,67,51.57236381040482,371000.0,276000.0,25.9,15750,10869.09497206704,0.07
85,80,62,36.22315701468787,349000.0,345000.0,25.7,15750,10702.391061452514,0.15
85,80,57,22.36175344552283,337000.0,337000.0,25.4,15750,10702.391061452514,0.4
85,80,75,79.75271186257909,420000.0,131000.0,26.9,17500,13990.625698324022,0.08
85,80,72,68.61710395182742,394000.0,185000.0,26.4,17500,13813.502793296087,0.07
85,80,67,51.57236381040482,378000.0,299000.0,26.1,17500,13813.502793296087,0.08
85,80,62,36.22315701468787,350000.0,350000.0,25.6,17500,13634.296089385472,0.21
85,80,57,22.36175344552283,358000.0,358000.0,25.9,17500,13813.502793296087,0.45
95,80,75,79.75271186257909,367000.0,78000.0,29.4,14000,8331.027932960895,0.05
95,80,72,68.61710395182742,342000.0,122000.0,28.9,14000,8172.659217877094,0.05
95,80,67,51.57236381040482,299000.0,193000.0,28.1,14000,8172.659217877094,0.05
95,80,62,36.22315701468787,304000.0,290000.0,28.4,14000,8172.659217877094,0.12
95,80,57,22.36175344552283,299000.0,299000.0,28.3,14000,8172.659217877094,0.36
95,80,75,79.75271186257909,371000.0,84000.0,29.5,15750,10869.09497206704,0.06
95,80,72,68.61710395182742,347000.0,135000.0,29.0,15750,10702.391061452514,0.06
95,80,67,51.57236381040482,313000.0,221000.0,28.4,15750,10702.391061452514,0.07
95,80,62,36.22315701468787,304000.0,301000.0,28.3,15750,10702.391061452514,0.17
95,80,57,22.36175344552283,303000.0,303000.0,28.2,15750,10702.391061452514,0.41
95,80,75,79.75271186257909,374000.0,91000.0,29.6,17500,13813.502793296087,0.08
95,80,72,68.61710395182742,351000.0,147000.0,29.1,17500,13813.502793296087,0.07
95,80,67,51.57236381040482,318000.0,242000.0,28.5,17500,13634.296089385472,0.08
95,80,62,36.22315701468787,316000.0,316000.0,28.4,17500,13634.296089385472,0.22
95,80,57,22.36175344552283,323000.0,323000.0,28.6,17500,13634.296089385472,0.46
105,80,75,79.75271186257909,320000.0,37000.0,32.5,14000,8172.659217877094,0.05
105,80,72,68.61710395182742,299000.0,85000.0,32.0,14000,8172.659217877094,0.05
105,80,67,51.57236381040482,291000.0,189000.0,31.9,14000,8172.659217877094,0.06
105,80,62,36.22315701468787,260000.0,247000.0,31.4,14000,8093.474860335196,0.13
105,80,57,22.36175344552283,254000.0,254000.0,31.3,14000,8093.474860335196,0.37
105,80,75,79.75271186257909,325000.0,44000.0,32.7,15750,10702.391061452514,0.07
105,80,72,68.61710395182742,302000.0,95000.0,32.0,15750,10702.391061452514,0.06
105,80,67,51.57236381040482,268000.0,182000.0,31.4,15750,10619.039106145252,0.07
105,80,62,36.22315701468787,278000.0,276000.0,31.8,15750,10619.039106145252,0.18
105,80,57,22.36175344552283,275000.0,275000.0,31.7,15750,10619.039106145252,0.42
105,80,75,79.75271186257909,328000.0,50000.0,32.8,17500,13634.296089385472,0.08
105,80,72,68.61710395182742,305000.0,107000.0,32.1,17500,13634.296089385472,0.07
105,80,67,51.57236381040482,262000.0,191000.0,31.3,17500,13544.692737430167,0.08
105,80,62,36.22315701468787,287000.0,287000.0,31.9,17500,13634.296089385472,0.24
105,80,57,22.36175344552283,281000.0,281000.0,31.7,17500,13634.296089385472,0.47
115,80,75,79.75271186257909,277000.0,0.0,36.2,14000,8093.474860335196,0.05
115,80,72,68.61710395182742,256000.0,48000.0,35.5,14000,8093.474860335196,0.05
115,80,67,51.57236381040482,227000.0,130000.0,34.9,14000,8093.474860335196,0.06
115,80,62,36.22315701468787,234000.0,222000.0,35.5,14000,8093.474860335196,0.15
115,80,57,22.36175344552283,229000.0,229000.0,35.5,14000,8093.474860335196,0.38
115,80,75,79.75271186257909,279000.0,4000.0,36.4,15750,10619.039106145252,0.07
115,80,72,68.61710395182742,257000.0,57000.0,35.6,15750,10619.039106145252,0.06
115,80,67,51.57236381040482,268000.0,188000.0,36.1,15750,10619.039106145252,0.07
115,80,62,36.22315701468787,238000.0,238000.0,35.5,15750,10619.039106145252,0.19
115,80,57,22.36175344552283,240000.0,240000.0,35.5,15750,10619.039106145252,0.44
115,80,75,79.75271186257909,278000.0,7000.0,36.5,17500,13544.692737430167,0.08
115,80,72,68.61710395182742,256000.0,64000.0,35.6,17500,13544.692737430167,0.07
115,80,67,51.57236381040482,270000.0,205000.0,36.0,17500,13544.692737430167,0.09
115,80,62,36.22315701468787,243000.0,243000.0,35.4,17500,13544.692737430167,0.26
115,80,57,22.36175344552283,249000.0,249000.0,35.6,17500,13544.692737430167,0.48
75,80,75,79.75271186257909,501000.0,189000.0,26.5,8000,3136.1173184357544,0.0
75,80,72,68.61710395182742,473000.0,214000.0,26.1,8000,2973.5810055865927,0.07
75,80,67,51.57236381040482,429000.0,253000.0,25.7,8000,2973.5810055865927,0.09
75,80,62,36.22315701468787,379000.0,281000.0,24.9,8000,2811.0446927374305,0.09
75,80,57,22.36175344552283,352000.0,327000.0,25.0,8000,2811.0446927374305,0.1
75,80,75,79.75271186257909,528000.0,202000.0,26.8,10000,4776.067039106145,0.07
75,80,72,68.61710395182742,499000.0,231000.0,26.4,10000,4592.692737430169,0.1
75,80,67,51.57236381040482,455000.0,281000.0,25.9,10000,4592.692737430169,0.11
75,80,62,36.22315701468787,403000.0,319000.0,25.2,10000,4592.692737430169,0.11
75,80,57,22.36175344552283,374000.0,368000.0,25.1,10000,4409.31843575419,0.14
75,80,75,79.75271186257909,549000.0,214000.0,27.1,12000,6957.804469273742,0.1
75,80,72,68.61710395182742,519000.0,249000.0,26.7,12000,6957.804469273742,0.12
75,80,67,51.57236381040482,474000.0,307000.0,26.2,12000,6753.59217877095,0.12
75,80,62,36.22315701468787,420000.0,352000.0,25.4,12000,6753.59217877095,0.13
75,80,57,22.36175344552283,387000.0,387000.0,25.0,12000,6549.379888268156,0.22
75,80,75,79.75271186257909,562000.0,224000.0,27.3,14000,9741.759776536313,0.12
75,80,72,68.61710395182742,534000.0,265000.0,26.9,14000,9741.759776536313,0.13
75,80,67,51.57236381040482,488000.0,331000.0,26.3,14000,9520.877094972066,0.14
75,80,62,36.22315701468787,446000.0,395000.0,26.0,14000,9520.877094972066,0.15
75,80,57,22.36175344552283,408000.0,408000.0,25.3,14000,9520.877094972066,0.3
85,80,75,79.75271186257909,478000.0,172000.0,29.4,8000,2973.5810055865927,0.0
85,80,72,68.61710395182742,444000.0,190000.0,28.9,8000,2973.5810055865927,0.07
85,80,67,51.57236381040482,410000.0,239000.0,28.9,8000,2973.5810055865927,0.09
85,80,62,36.22315701468787,369000.0,276000.0,28.4,8000,2811.0446927374305,0.09
85,80,57,22.36175344552283,330000.0,309000.0,27.9,8000,2648.508379888268,0.11
85,80,75,79.75271186257909,497000.0,177000.0,29.5,10000,4592.692737430169,0.07
85,80,72,68.61710395182742,477000.0,215000.0,29.4,10000,4592.692737430169,0.1
85,80,67,51.57236381040482,422000.0,253000.0,28.6,10000,4592.692737430169,0.11
85,80,62,36.22315701468787,382000.0,302000.0,28.2,10000,4409.31843575419,0.11
85,80,57,22.36175344552283,344000.0,338000.0,27.9,10000,4225.944134078212,0.16
85,80,75,79.75271186257909,523000.0,195000.0,30.0,12000,6957.804469273742,0.1
85,80,72,68.61710395182742,492000.0,229000.0,29.6,12000,6753.59217877095,0.12
85,80,67,51.57236381040482,440000.0,279000.0,28.9,12000,6753.59217877095,0.12
85,80,62,36.22315701468787,397000.0,334000.0,28.4,12000,6549.379888268156,0.13
85,80,57,22.36175344552283,363000.0,363000.0,28.1,12000,6549.379888268156,0.24
85,80,75,79.75271186257909,527000.0,196000.0,30.1,14000,9741.759776536313,0.12
85,80,72,68.61710395182742,498000.0,236000.0,29.7,14000,9520.877094972066,0.13
85,80,67,51.57236381040482,462000.0,311000.0,29.2,14000,9520.877094972066,0.14
85,80,62,36.22315701468787,424000.0,378000.0,29.1,14000,9520.877094972066,0.16
85,80,57,22.36175344552283,383000.0,383000.0,28.2,14000,9299.99441340782,0.32
95,80,75,79.75271186257909,442000.0,142000.0,32.6,8000,2973.5810055865927,0.02
95,80,72,68.61710395182742,416000.0,168000.0,32.3,8000,2973.5810055865927,0.07
95,80,67,51.57236381040482,375000.0,209000.0,31.9,8000,2811.0446927374305,0.09
95,80,62,36.22315701468787,348000.0,259000.0,31.9,8000,2648.508379888268,0.09
95,80,57,22.36175344552283,310000.0,292000.0,31.6,8000,2648.508379888268,0.11
95,80,75,79.75271186257909,476000.0,164000.0,33.1,10000,4592.692737430169,0.08
95,80,72,68.61710395182742,451000.0,196000.0,32.9,10000,4592.692737430169,0.1
95,80,67,51.57236381040482,398000.0,235000.0,32.1,10000,4409.31843575419,0.11
95,80,62,36.22315701468787,358000.0,284000.0,31.7,10000,4409.31843575419,0.11
95,80,57,22.36175344552283,332000.0,326000.0,31.7,10000,4225.944134078212,0.18
95,80,75,79.75271186257909,484000.0,164000.0,33.1,12000,6753.59217877095,0.11
95,80,72,68.61710395182742,457000.0,201000.0,32.8,12000,6753.59217877095,0.12
95,80,67,51.57236381040482,426000.0,271000.0,32.6,12000,6753.59217877095,0.12
95,80,62,36.22315701468787,386000.0,328000.0,32.3,12000,6549.379888268156,0.13
95,80,57,22.36175344552283,344000.0,344000.0,31.7,12000,6345.167597765363,0.25
95,80,75,79.75271186257909,506000.0,184000.0,33.5,14000,9741.759776536313,0.13
95,80,72,68.61710395182742,480000.0,226000.0,33.2,14000,9520.877094972066,0.13
95,80,67,51.57236381040482,437000.0,293000.0,32.7,14000,9520.877094972066,0.14
95,80,62,36.22315701468787,395000.0,354000.0,32.3,14000,9299.99441340782,0.16
95,80,57,22.36175344552283,363000.0,363000.0,31.8,14000,9299.99441340782,0.33
105,80,75,79.75271186257909,415000.0,122000.0,36.6,8000,2973.5810055865927,0.03
105,80,72,68.61710395182742,402000.0,160000.0,36.7,8000,2973.5810055865927,0.08
105,80,67,51.57236381040482,363000.0,203000.0,36.4,8000,2811.0446927374305,0.09
105,80,62,36.22315701468787,314000.0,231000.0,35.9,8000,2648.508379888268,0.09
105,80,57,22.36175344552283,288000.0,275000.0,35.9,8000,2648.508379888268,0.11
105,80,75,79.75271186257909,438000.0,133000.0,36.8,10000,4592.692737430169,0.08
105,80,72,68.61710395182742,413000.0,165000.0,36.6,10000,4592.692737430169,0.1
105,80,67,51.57236381040482,384000.0,227000.0,36.5,10000,4409.31843575419,0.11
105,80,62,36.22315701468787,347000.0,278000.0,36.4,10000,4225.944134078212,0.11
105,80,57,22.36175344552283,316000.0,311000.0,36.2,10000,4225.944134078212,0.19
105,80,75,79.75271186257909,464000.0,153000.0,37.2,12000,6753.59217877095,0.11
105,80,72,68.61710395182742,439000.0,190000.0,37.0,12000,6753.59217877095,0.12
105,80,67,51.57236381040482,400000.0,252000.0,36.7,12000,6549.379888268156,0.12
105,80,62,36.22315701468787,361000.0,309000.0,36.4,12000,6549.379888268156,0.14
105,80,57,22.36175344552283,325000.0,325000.0,36.0,12000,6345.167597765363,0.27
105,80,75,79.75271186257909,467000.0,153000.0,37.2,14000,9520.877094972066,0.13
105,80,72,68.61710395182742,449000.0,202000.0,37.1,14000,9520.877094972066,0.13
105,80,67,51.57236381040482,410000.0,274000.0,36.8,14000,9520.877094972066,0.14
105,80,62,36.22315701468787,374000.0,338000.0,36.5,14000,9299.99441340782,0.16
105,80,57,22.36175344552283,342000.0,342000.0,36.1,14000,9079.111731843575,0.34
115,80,75,79.75271186257909,388000.0,103000.0,41.2,8000,2811.0446927374305,0.03
115,80,72,68.61710395182742,376000.0,141000.0,41.5,8000,2811.0446927374305,0.08
115,80,67,51.57236381040482,339000.0,184000.0,41.4,8000,2648.508379888268,0.09
115,80,62,36.22315701468787,304000.0,226000.0,41.4,8000,2648.508379888268,0.09
115,80,57,22.36175344552283,273000.0,260000.0,41.5,8000,2567.240223463687,0.13
115,80,75,79.75271186257909,410000.0,113000.0,41.4,10000,4592.692737430169,0.08
115,80,72,68.61710395182742,394000.0,154000.0,41.5,10000,4409.31843575419,0.1
115,80,67,51.57236381040482,356000.0,207000.0,41.4,10000,4409.31843575419,0.1
115,80,62,36.22315701468787,311000.0,247000.0,40.9,10000,4225.944134078212,0.11
115,80,57,22.36175344552283,295000.0,291000.0,41.3,10000,4225.944134078212,0.21
115,80,75,79.75271186257909,433000.0,130000.0,41.8,12000,6753.59217877095,0.11
115,80,72,68.61710395182742,410000.0,169000.0,41.6,12000,6753.59217877095,0.12
115,80,67,51.57236381040482,371000.0,231000.0,41.4,12000,6549.379888268156,0.12
115,80,62,36.22315701468787,324000.0,277000.0,41.0,12000,6345.167597765363,0.14
115,80,57,22.36175344552283,303000.0,303000.0,40.9,12000,6345.167597765363,0.29
115,80,75,79.75271186257909,445000.0,140000.0,41.9,14000,9520.877094972066,0.13
115,80,72,68.61710395182742,421000.0,183000.0,41.7,14000,9520.877094972066,0.13
115,80,67,51.57236381040482,383000.0,254000.0,41.6,14000,9299.99441340782,0.14
115,80,62,36.22315701468787,334000.0,303000.0,41.0,14000,9079.111731843575,0.17
115,80,57,22.36175344552283,330000.0,330000.0,41.4,14000,9079.111731843575,0.36
75,80,75,79.75271186257909,568000.0,228000.0,27.4,16000,13192.530726256984,0.14
75,80,72,68.61710395182742,537000.0,272000.0,26.9,16000,13192.530726256984,0.15
75,80,67,51.57236381040482,490000.0,345000.0,26.3,16000,12954.977653631284,0.15
75,80,62,36.22315701468787,445000.0,410000.0,25.7,16000,12954.977653631284,0.18
75,80,57,22.36175344552283,416000.0,416000.0,25.4,16000,12954.977653631284,0.37
75,80,75,79.75271186257909,583000.0,243000.0,27.6,18000,17360.12849162011,0.15
75,80,72,68.61710395182742,553000.0,293000.0,27.2,18000,17360.12849162011,0.16
75,80,67,51.57236381040482,509000.0,377000.0,26.6,18000,17360.12849162011,0.17
75,80,62,36.22315701468787,465000.0,445000.0,26.1,18000,17105.90502793296,0.21
75,80,57,22.36175344552283,452000.0,452000.0,25.9,18000,17105.90502793296,0.42
75,80,75,79.75271186257909,591000.0,252000.0,27.7,20000,22313.318435754187,0.17
75,80,72,68.61710395182742,554000.0,300000.0,27.2,20000,22313.318435754187,0.18
75,80,67,51.57236381040482,516000.0,400000.0,26.8,20000,22313.318435754187,0.18
75,80,62,36.22315701468787,469000.0,465000.0,26.0,20000,22046.59217877095,0.24
75,80,57,22.36175344552283,464000.0,464000.0,26.0,20000,22046.59217877095,0.47
85,80,75,79.75271186257909,539000.0,206000.0,30.2,16000,13192.530726256984,0.14
85,80,72,68.61710395182742,509000.0,251000.0,29.8,16000,13192.530726256984,0.15
85,80,67,51.57236381040482,463000.0,325000.0,29.2,16000,12954.977653631284,0.15
85,80,62,36.22315701468787,421000.0,391000.0,28.7,16000,12954.977653631284,0.18
85,80,57,22.36175344552283,405000.0,405000.0,28.5,16000,12954.977653631284,0.38
85,80,75,79.75271186257909,553000.0,222000.0,30.5,18000,17360.12849162011,0.16
85,80,72,68.61710395182742,519000.0,266000.0,29.9,18000,17360.12849162011,0.16
85,80,67,51.57236381040482,469000.0,345000.0,29.2,18000,17105.90502793296,0.17
85,80,62,36.22315701468787,439000.0,422000.0,29.2,18000,17105.90502793296,0.22
85,80,57,22.36175344552283,433000.0,433000.0,29.1,18000,17105.90502793296,0.43
85,80,75,79.75271186257909,561000.0,231000.0,30.6,20000,22313.318435754187,0.17
85,80,72,68.61710395182742,531000.0,285000.0,30.1,20000,22313.318435754187,0.18
85,80,67,51.57236381040482,478000.0,368000.0,29.4,20000,22046.59217877095,0.18
85,80,62,36.22315701468787,46000.0,45000.0,29.2,20000,20854.65921787709,0.25
85,80,57,22.36175344552283,444000.0,444000.0,29.2,20000,22046.59217877095,0.48
95,80,75,79.75271186257909,515000.0,192000.0,33.6,16000,13192.530726256984,0.14
95,80,72,68.61710395182742,489000.0,239000.0,33.3,16000,12954.977653631284,0.15
95,80,67,51.57236381040482,448000.0,317000.0,32.9,16000,12954.977653631284,0.15
95,80,62,36.22315701468787,409000.0,384000.0,32.6,16000,12954.977653631284,0.19
95,80,57,22.36175344552283,394000.0,394000.0,32.4,16000,12717.424581005585,0.39
95,80,75,79.75271186257909,517000.0,194000.0,33.7,18000,17360.12849162011,0.16
95,80,72,68.61710395182742,488000.0,244000.0,33.2,18000,17105.90502793296,0.16
95,80,67,51.57236381040482,455000.0,338000.0,32.9,18000,17105.90502793296,0.17
95,80,62,36.22315701468787,404000.0,394000.0,32.2,18000,17105.90502793296,0.22
95,80,57,22.36175344552283,409000.0,409000.0,32.5,18000,17105.90502793296,0.44
95,80,75,79.75271186257909,525000.0,204000.0,33.8,20000,22313.318435754187,0.17
95,80,72,68.61710395182742,495000.0,257000.0,33.3,20000,22046.59217877095,0.18
95,80,67,51.57236381040482,449000.0,347000.0,32.7,20000,22046.59217877095,0.18
95,80,62,36.22315701468787,424000.0,423000.0,32.7,20000,22046.59217877095,0.26
95,80,57,22.36175344552283,425000.0,425000.0,32.9,20000,22046.59217877095,0.49
105,80,75,79.75271186257909,484000.0,169000.0,37.5,16000,12954.977653631284,0.14
105,80,72,68.61710395182742,460000.0,218000.0,37.2,16000,12954.977653631284,0.15
105,80,67,51.57236381040482,420000.0,297000.0,36.9,16000,12954.977653631284,0.15
105,80,62,36.22315701468787,369000.0,351000.0,36.2,16000,12717.424581005585,0.19
105,80,57,22.36175344552283,359000.0,359000.0,36.1,16000,12717.424581005585,0.41
105,80,75,79.75271186257909,488000.0,175000.0,37.5,18000,17105.90502793296,0.16
105,80,72,68.61710395182742,464000.0,229000.0,37.2,18000,17105.90502793296,0.16
105,80,67,51.57236381040482,426000.0,318000.0,37.0,18000,17105.90502793296,0.17
105,80,62,36.22315701468787,384000.0,374000.0,36.4,18000,16853.765363128496,0.24
105,80,57,22.36175344552283,385000.0,385000.0,36.6,18000,16853.765363128496,0.46
105,80,75,79.75271186257909,491000.0,179000.0,37.5,20000,22046.59217877095,0.17
105,80,72,68.61710395182742,471000.0,243000.0,37.3,20000,22046.59217877095,0.18
105,80,67,51.57236381040482,431000.0,337000.0,37.0,20000,22046.59217877095,0.18
105,80,62,36.22315701468787,399000.0,399000.0,36.8,20000,21779.86592178771,0.28
105,80,57,22.36175344552283,396000.0,396000.0,36.7,20000,21779.86592178771,0.5
115,80,75,79.75271186257909,445000.0,139000.0,41.8,16000,12954.977653631284,0.14
115,80,72,68.61710395182742,429000.0,195000.0,41.8,16000,12954.977653631284,0.15
115,80,67,51.57236381040482,390000.0,275000.0,41.6,16000,12717.424581005585,0.15
115,80,62,36.22315701468787,357000.0,339000.0,41.5,16000,12717.424581005585,0.21
115,80,57,22.36175344552283,335000.0,335000.0,40.9,16000,12479.871508379889,0.42
115,80,75,79.75271186257909,458000.0,153000.0,42.0,18000,17105.90502793296,0.16
115,80,72,68.61710395182742,435000.0,208000.0,41.8,18000,17105.90502793296,0.16
115,80,67,51.57236381040482,397000.0,296000.0,41.6,18000,16853.765363128496,0.17
115,80,62,36.22315701468787,365000.0,356000.0,41.5,18000,16853.765363128496,0.26
115,80,57,22.36175344552283,355000.0,355000.0,41.4,18000,16853.765363128496,0.47
115,80,75,79.75271186257909,464000.0,161000.0,42.1,20000,22046.59217877095,0.17
115,80,72,68.61710395182742,432000.0,212000.0,41.7,20000,22046.59217877095,0.18
115,80,67,51.57236381040482,401000.0,314000.0,41.7,20000,22046.59217877095,0.19
115,80,62,36.22315701468787,375000.0,375000.0,41.6,20000,21779.86592178771,0.29
115,80,57,22.36175344552283,366000.0,366000.0,41.4,20000,21779.86592178771,0.51
75,80,75,79.75271186257909,601000.0,218000.0,31.4,10000,4865.670391061453,0.0
75,80,72,68.61710395182742,568000.0,251000.0,30.8,10000,4865.670391061453,0.02
75,80,67,51.57236381040482,523000.0,311000.0,30.1,10000,4865.670391061453,0.03
75,80,62,36.22315701468787,479000.0,367000.0,29.5,10000,4678.128491620112,0.03
75,80,57,22.36175344552283,438000.0,418000.0,28.9,10000,4678.128491620112,0.05
75,80,75,79.75271186257909,624000.0,229000.0,31.9,12500,7745.480446927374,0.01
75,80,72,68.61710395182742,596000.0,274000.0,31.4,12500,7745.480446927374,0.04
75,80,67,51.57236381040482,547000.0,342000.0,30.5,12500,7745.480446927374,0.04
75,80,62,36.22315701468787,507000.0,416000.0,29.9,12500,7745.480446927374,0.05
75,80,57,22.36175344552283,471000.0,468000.0,29.4,12500,7532.932960893854,0.12
75,80,75,79.75271186257909,643000.0,241000.0,32.5,15000,11563.0,0.04
75,80,72,68.61710395182742,608000.0,287000.0,31.8,15000,11563.0,0.05
75,80,67,51.57236381040482,567000.0,377000.0,30.9,15000,11563.0,0.06
75,80,62,36.22315701468787,521000.0,455000.0,30.1,15000,11563.0,0.07
75,80,57,22.36175344552283,494000.0,494000.0,29.7,15000,11333.782122905028,0.21
75,80,75,79.75271186257909,651000.0,247000.0,32.6,17500,16528.69273743017,0.06
75,80,72,68.61710395182742,604000.0,289000.0,31.7,17500,16528.69273743017,0.07
75,80,67,51.57236381040482,582000.0,410000.0,31.2,17500,16528.69273743017,0.07
75,80,62,36.22315701468787,542000.0,501000.0,30.4,17500,16528.69273743017,0.09
75,80,57,22.36175344552283,524000.0,524000.0,30.1,17500,16528.69273743017,0.3
85,80,75,79.75271186257909,567000.0,192000.0,34.6,10000,4865.670391061453,0.0
85,80,72,68.61710395182742,541000.0,230000.0,34.2,10000,4865.670391061453,0.02
85,80,67,51.57236381040482,498000.0,291000.0,33.5,10000,4678.128491620112,0.03
85,80,62,36.22315701468787,455000.0,348000.0,32.8,10000,4678.128491620112,0.03
85,80,57,22.36175344552283,417000.0,399000.0,32.3,10000,4678.128491620112,0.06
85,80,75,79.75271186257909,596000.0,209000.0,35.2,12500,7745.480446927374,0.02
85,80,72,68.61710395182742,570000.0,254000.0,34.7,12500,7745.480446927374,0.04
85,80,67,51.57236381040482,522000.0,324000.0,33.9,12500,7745.480446927374,0.04
85,80,62,36.22315701468787,481000.0,396000.0,33.2,12500,7532.932960893854,0.05
85,80,57,22.36175344552283,449000.0,446000.0,32.8,12500,7532.932960893854,0.14
85,80,75,79.75271186257909,620000.0,429000.0,35.8,15000,11563.0,0.04
85,80,72,68.61710395182742,586000.0,272000.0,35.0,15000,11563.0,0.05
85,80,67,51.57236381040482,540000.0,356000.0,34.2,15000,11563.0,0.06
85,80,62,36.22315701468787,495000.0,434000.0,33.4,15000,11333.782122905028,0.07
85,80,57,22.36175344552283,472000.0,472000.0,33.1,15000,11333.782122905028,0.23
85,80,75,79.75271186257909,610000.0,428000.0,35.6,17500,16528.69273743017,0.06
85,80,72,68.61710395182742,599000.0,426000.0,35.5,17500,16528.69273743017,0.07
85,80,67,51.57236381040482,554000.0,414000.0,34.5,17500,16528.69273743017,0.07
85,80,62,36.22315701468787,510000.0,474000.0,33.7,17500,16528.69273743017,0.1
85,80,57,22.36175344552283,496000.0,496000.0,33.4,17500,16278.63687150838,0.31
95,80,75,79.75271186257909,540000.0,172000.0,38.6,10000,4865.670391061453,0.0
95,80,72,68.61710395182742,513000.0,209000.0,38.1,10000,4865.670391061453,0.02
95,80,67,51.57236381040482,469000.0,268000.0,37.3,10000,4678.128491620112,0.03
95,80,62,36.22315701468787,428000.0,326000.0,36.7,10000,4678.128491620112,0.03
95,80,57,22.36175344552283,395000.0,380000.0,36.4,10000,4492.670391061452,0.07
95,80,75,79.75271186257909,565000.0,185000.0,39.1,12500,7745.480446927374,0.02
95,80,72,68.61710395182742,497000.0,189000.0,38.0,12500,7532.932960893854,0.04
95,80,67,51.57236381040482,495000.0,304000.0,37.8,12500,7532.932960893854,0.04
95,80,62,36.22315701468787,454000.0,375000.0,37.1,12500,7532.932960893854,0.05
95,80,57,22.36175344552283,426000.0,426000.0,36.7,12500,7532.932960893854,0.14
95,80,75,79.75271186257909,565000.0,180000.0,39.2,15000,11563.0,0.05
95,80,72,68.61710395182742,555000.0,250000.0,38.9,15000,11563.0,0.05
95,80,67,51.57236381040482,512000.0,336000.0,38.1,15000,11563.0,0.06
95,80,62,36.22315701468787,470000.0,415000.0,37.3,15000,11333.782122905028,0.07
95,80,57,22.36175344552283,452000.0,452000.0,37.0,15000,11333.782122905028,0.24
95,80,75,79.75271186257909,591000.0,205000.0,39.7,17500,16528.69273743017,0.06
95,80,72,68.61710395182742,568000.0,269000.0,39.0,17500,16528.69273743017,0.07
95,80,67,51.57236381040482,524000.0,367000.0,38.3,17500,16528.69273743017,0.07
95,80,62,36.22315701468787,482000.0,451000.0,37.6,17500,16278.63687150838,0.1
95,80,57,22.36175344552283,477000.0,477000.0,37.5,17500,16278.63687150838,0.32
105,80,75,79.75271186257909,512000.0,153000.0,43.2,10000,4865.670391061453,0.0
105,80,72,68.61710395182742,484000.0,189000.0,42.7,10000,4678.128491620112,0.02
105,80,67,51.57236381040482,444000.0,250000.0,42.1,10000,4678.128491620112,0.03
105,80,62,36.22315701468787,405000.0,309000.0,41.6,10000,4678.128491620112,0.03
105,80,57,22.36175344552283,378000.0,364000.0,41.5,10000,4492.670391061452,0.08
105,80,75,79.75271186257909,533000.0,163000.0,43.6,12500,7745.480446927374,0.02
105,80,72,68.61710395182742,506000.0,207000.0,43.0,12500,7745.480446927374,0.04
105,80,67,51.57236381040482,465000.0,281000.0,42.4,12500,7532.932960893854,0.04
105,80,62,36.22315701468787,424000.0,352000.0,41.8,12500,7532.932960893854,0.05
105,80,57,22.36175344552283,400000.0,400000.0,41.5,12500,7322.469273743016,0.16
105,80,75,79.75271186257909,548000.0,174000.0,43.9,15000,11563.0,0.05
105,80,72,68.61710395182742,523000.0,227000.0,43.3,15000,11563.0,0.05
105,80,67,51.57236381040482,482000.0,315000.0,42.6,15000,11333.782122905028,0.06
105,80,62,36.22315701468787,440000.0,392000.0,42.0,15000,11333.782122905028,0.08
105,80,57,22.36175344552283,423000.0,423000.0,41.7,15000,11333.782122905028,0.26
105,80,75,79.75271186257909,524000.0,149000.0,43.6,17500,16528.69273743017,0.07
105,80,72,68.61710395182742,535000.0,246000.0,43.6,17500,16528.69273743017,0.07
105,80,67,51.57236381040482,494000.0,346000.0,42.8,17500,16278.63687150838,0.07
105,80,62,36.22315701468787,455000.0,430000.0,42.2,17500,16278.63687150838,0.11
105,80,57,22.36175344552283,445000.0,445000.0,42.0,17500,16278.63687150838,0.34
115,80,75,79.75271186257909,477000.0,127000.0,48.5,10000,4678.128491620112,0.0
115,80,72,68.61710395182742,454000.0,167000.0,48.1,10000,4678.128491620112,0.02
115,80,67,51.57236381040482,421000.0,236000.0,47.8,10000,4678.128491620112,0.03
115,80,62,36.22315701468787,385000.0,296000.0,47.5,10000,4492.670391061452,0.04
115,80,57,22.36175344552283,350000.0,337000.0,47.2,10000,4309.296089385475,0.1
115,80,75,79.75271186257909,500000.0,139000.0,48.9,12500,7532.932960893854,0.03
115,80,72,68.61710395182742,474000.0,184000.0,48.4,12500,7532.932960893854,0.04
115,80,67,51.57236381040482,432000.0,257000.0,47.8,12500,7532.932960893854,0.04
115,80,62,36.22315701468787,398000.0,332000.0,47.5,12500,7322.469273743016,0.05
115,80,57,22.36175344552283,377000.0,377000.0,47.3,12500,7322.469273743016,0.18
115,80,75,79.75271186257909,515000.0,150000.0,49.2,15000,11563.0,0.05
115,80,72,68.61710395182742,489000.0,203000.0,48.7,15000,11333.782122905028,0.05
115,80,67,51.57236381040482,450000.0,292000.0,48.0,15000,11333.782122905028,0.06
115,80,62,36.22315701468787,413000.0,372000.0,47.6,15000,11333.782122905028,0.08
115,80,57,22.36175344552283,401000.0,401000.0,47.4,15000,11333.782122905028,0.28
115,80,75,79.75271186257909,533000.0,168000.0,49.5,17500,16528.69273743017,0.07
115,80,72,68.61710395182742,502000.0,223000.0,48.9,17500,16528.69273743017,0.07
115,80,67,51.57236381040482,459000.0,320000.0,48.1,17500,16278.63687150838,0.07
115,80,62,36.22315701468787,427000.0,404000.0,47.7,17500,16278.63687150838,0.13
115,80,57,22.36175344552283,421000.0,421000.0,47.6,17500,16278.63687150838,0.35
75,80,75,79.75271186257909,657000.0,255000.0,32.7,20000,22669.648044692734,0.08
75,80,72,68.61710395182742,628000.0,320000.0,32.2,20000,22669.648044692734,0.08
75,80,67,51.57236381040482,564000.0,412000.0,31.0,20000,22669.648044692734,0.08
75,80,62,36.22315701468787,549000.0,530000.0,30.6,20000,22669.648044692734,0.13
75,80,57,22.36175344552283,544000.0,544000.0,30.5,20000,22669.648044692734,0.36
75,80,75,79.75271186257909,666000.0,267000.0,32.9,22500,22669.648044692734,0.1
75,80,72,68.61710395182742,640000.0,343000.0,32.4,22500,22669.648044692734,0.1
75,80,67,51.57236381040482,592000.0,460000.0,31.5,22500,22669.648044692734,0.1
75,80,62,36.22315701468787,561000.0,557000.0,30.8,22500,22669.648044692734,0.18
75,80,57,22.36175344552283,559000.0,559000.0,30.7,22500,22669.648044692734,0.42
75,80,75,79.75271186257909,671000.0,276000.0,33.0,25000,22669.648044692734,0.11
75,80,72,68.61710395182742,646000.0,360000.0,32.5,25000,22669.648044692734,0.11
75,80,67,51.57236381040482,604000.0,493000.0,31.8,25000,22669.648044692734,0.11
75,80,62,36.22315701468787,575000.0,575000.0,31.0,25000,22669.648044692734,0.23
75,80,57,22.36175344552283,574000.0,574000.0,31.0,25000,22669.648044692734,0.46
