OADB,EADB,EAWB,RH,TC,SHC,kW,airflow,SFP,BF
85,85,72,54.09934936,426000,247187.5,27.7,8750,3200.715084,0
85,85,67,39.60494643,399000,301465,27.1,8750,3081.938547,0.01
85,85,62,26.55238089,372000,352465,26.8,8750,3081.938547,0.01
85,85,57,14.76500445,352000,393518.75,26.7,8750,3081.938547,0.13
85,85,75,63.56878019,455000,230758,28.5,10500,4592.692737,0.01
85,85,72,54.09934936,437000,268758,28,10500,4592.692737,0.01
85,85,67,39.60494643,410000,331758,27.3,10500,4592.692737,0.01
85,85,62,26.55238089,384000,394824,26.9,10500,4461.413408,0.03
85,85,57,14.76500445,374000,418047.5,26.8,10500,4461.413408,0.23
85,85,75,63.56878019,463000,248839.5,28.8,12250,6361.837989,0.02
85,85,72,54.09934936,444000,291839.5,28.2,12250,6361.837989,0.02
85,85,67,39.60494643,417000,363839.5,27.5,12250,6361.837989,0.02
85,85,62,26.55238089,393000,435205,27,12250,6220.139665,0.05
85,85,57,14.76500445,389000,434998.75,26.9,12250,6220.139665,0.31
95,95,75,40.20910644,417000,285500,31.3,7000,2110.888268,0
95,95,72,33.29467909,400000,312500,31.1,7000,2006.698324,0
95,95,67,22.71109727,371000,353345,30.8,7000,2006.698324,0.01
95,95,62,13.1803221,341000,393345,31.3,7000,1902.50838,0.01
95,95,57,4.573367842,312000,424035,32.9,7000,1902.50838,0.03
95,95,75,40.20910644,432000,323375,31.6,8750,3200.715084,0
95,95,72,33.29467909,415000,356375,31.2,8750,3200.715084,0
95,95,67,22.71109727,387000,407931.25,30.9,8750,3081.938547,0.01
95,95,62,13.1803221,358000,456931.25,30.8,8750,3081.938547,0.01
95,95,57,4.573367842,341000,462275,31.2,8750,2961.078212,0.16
95,95,75,40.20910644,441000,359517.5,31.9,10500,4592.692737,0.01
95,95,72,33.29467909,424000,398517.5,31.4,10500,4592.692737,0.01
95,95,67,22.71109727,397000,458785,31,10500,4461.413408,0.02
95,95,62,13.1803221,370000,516052.5,30.8,10500,4461.413408,0.03
95,95,57,4.573367842,362000,491937.5,30.7,10500,4461.413408,0.25
95,95,75,40.20910644,447000,395082.5,32.1,12250,6361.837989,0.02
95,95,72,33.29467909,431000,439082.5,31.6,12250,6361.837989,0.02
95,95,67,22.71109727,405000,511082.5,31,12250,6361.837989,0.02
95,95,62,13.1803221,380000,568018.75,30.8,12250,6220.139665,0.05
95,95,57,4.573367842,378000,513423.75,30.8,12250,6220.139665,0.33
105,105,75,25.13447896,403000,357500,35.5,7000,2110.888268,0
105,105,72,20.02318878,385000,383500,35.4,7000,2006.698324,0
105,105,67,12.19958243,356000,422575,36,7000,2006.698324,0.01
105,105,62,5.154232901,325000,461575,37.7,7000,1902.50838,0.01
105,105,57,-1.208208779,308000,477400,39.3,7000,1902.50838,0.12
105,105,75,25.13447896,417000,414625,35.7,8750,3200.715084,0
105,105,72,20.02318878,400000,445218.75,35.5,8750,3081.938547,0.01
105,105,67,12.19958243,372000,496218.75,35.5,8750,3081.938547,0.01
105,105,62,5.154232901,343000,542812.5,36.5,8750,2961.078212,0.02
105,105,57,-1.208208779,328000,522906.25,37.4,8750,2961.078212,0.19
105,105,75,25.13447896,427000,469862.5,35.9,10500,4592.692737,0.01
105,105,72,20.02318878,410000,507862.5,35.5,10500,4592.692737,0.01
105,105,67,12.19958243,381000,565975,35.3,10500,4461.413408,0.02
105,105,62,5.154232901,355000,620087.5,35.8,10500,4461.413408,0.03
105,105,57,-1.208208779,349000,556900,36.1,10500,4332.217877,0.28
105,105,75,25.13447896,433000,523137.5,36,12250,6361.837989,0.02
105,105,72,20.02318878,417000,566137.5,35.6,12250,6361.837989,0.02
105,105,67,12.19958243,389000,637137.5,35.3,12250,6220.139665,0.02
105,105,62,5.154232901,365000,678293.75,35.5,12250,6220.139665,0.07
105,105,57,-1.208208779,365000,583968.75,35.5,12250,6220.139665,0.35
115,115,75,15.36478347,380000,425500,39.4,7000,2006.698324,0
115,115,72,11.54235461,364000,451500,39.7,7000,2006.698324,0
115,115,67,5.691546355,337000,490805,40.9,7000,1902.50838,0.01
115,115,75,15.36478347,391000,501875,39.5,8750,3081.938547,0
115,115,72,11.54235461,376000,531506.25,39.5,8750,3081.938547,0.01
115,115,67,5.691546355,351000,583506.25,40.1,8750,3081.938547,0.01
115,115,75,15.36478347,398000,574207.5,39.5,10500,4461.413408,0.01
115,115,72,11.54235461,384000,613207.5,39.4,10500,4461.413408,0.01
115,115,67,5.691546355,360000,670165,39.8,10500,4461.413408,0.02
115,115,62,0.422749936,335000,718080,40.9,10500,4332.217877,0.04
115,115,57,-4.335340464,332000,610932.5,41.1,10500,4332.217877,0.31
115,115,75,15.36478347,403000,649908.75,39.6,12250,6361.837989,0.01
115,115,72,11.54235461,389000,689192.5,39.4,12250,6220.139665,0.02
115,115,67,5.691546355,366000,760192.5,39.6,12250,6220.139665,0.02
115,115,62,0.422749936,347000,762030,40.2,12250,6074.273743,0.12
115,115,57,-4.335340464,347000,634691.25,40.2,12250,6074.273743,0.39
75,75,75,100,485000,164612,26,14000,8485.22905,0.02
75,75,72,86.8608738,466000,213612,25.5,14000,8485.22905,0.02
75,75,67,66.74944445,436000,292568,24.7,14000,8485.22905,0.03
75,75,62,48.63860876,412000,344304,24,14000,8485.22905,0.09
75,75,57,32.28326182,411000,362280,24,14000,8485.22905,0.36
75,75,75,100,490000,164764,26.1,15750,11035.79888,0.03
75,75,72,86.8608738,471000,219764,25.6,15750,11035.79888,0.03
75,75,67,66.74944445,442000,305464.5,24.8,15750,11035.79888,0.04
75,75,62,48.63860876,422000,350731.25,24.3,15750,11035.79888,0.17
75,75,57,32.28326182,422000,372387.5,24.3,15750,11035.79888,0.42
75,75,72,86.8608738,475000,224405,25.7,17500,13990.6257,0.04
75,75,67,66.74944445,446000,317850,24.9,17500,13990.6257,0.05
75,75,62,48.63860876,432000,358587.5,24.5,17500,13990.6257,0.23
75,75,57,32.28326182,432000,380725,24.5,17500,13990.6257,0.46
85,85,75,63.56878019,469000,264388,29,14000,8485.22905,0.02
85,85,72,54.09934936,451000,313388,28.4,14000,8485.22905,0.02
85,85,67,39.60494643,422000,395432,27.6,14000,8485.22905,0.03
85,85,62,26.55238089,402000,469970,27.1,14000,8485.22905,0.11
85,85,57,14.76500445,401000,448180,27.1,14000,8485.22905,0.38
85,85,72,54.09934936,455000,336236,28.6,15750,11035.79888,0.03
85,85,67,39.60494643,426000,426535.5,27.7,15750,11035.79888,0.04
85,85,62,26.55238089,411000,480536.25,27.3,15750,11035.79888,0.19
85,85,57,14.76500445,411000,459746.25,27.3,15750,11035.79888,0.43
85,85,72,54.09934936,459000,360595,28.7,17500,13990.6257,0.04
85,85,67,39.60494643,431000,457150,27.8,17500,13990.6257,0.05
85,85,62,26.55238089,419000,489525,27.5,17500,13990.6257,0.26
85,85,57,14.76500445,419000,468350,27.5,17500,13990.6257,0.48
95,95,72,33.29467909,436000,482380,31.7,14000,8485.22905,0.02
95,95,67,22.71109727,410000,560070,31.1,14000,8485.22905,0.03
95,95,62,13.1803221,391000,591970,30.9,14000,8331.027933,0.13
95,95,57,4.573367842,390000,530910,30.9,14000,8331.027933,0.39
95,95,72,33.29467909,439000,522078.75,31.8,15750,11035.79888,0.03
95,95,67,22.71109727,414000,607480,31.2,15750,11035.79888,0.04
95,95,62,13.1803221,401000,606301.25,31,15750,11035.79888,0.21
95,95,57,4.573367842,400000,542931.25,31,15750,10869.09497,0.45
95,95,72,33.29467909,443000,561200,31.9,17500,13990.6257,0.04
95,95,67,22.71109727,418000,650425,31.3,17500,13990.6257,0.06
95,95,62,13.1803221,409000,619787.5,31.1,17500,13990.6257,0.27
95,95,57,4.573367842,408000,555262.5,31.1,17500,13990.6257,0.49
105,105,72,20.02318878,421000,624450,35.7,14000,8485.22905,0.03
105,105,67,12.19958243,394000,703450,35.3,14000,8331.027933,0.03
105,105,62,5.154232901,377000,700400,35.3,14000,8331.027933,0.16
105,105,57,-1.208208779,377000,600300,35.3,14000,8331.027933,0.42
105,105,72,20.02318878,425000,685131.25,35.7,15750,11035.79888,0.03
105,105,67,12.19958243,399000,767800,35.3,15750,10869.09497,0.04
105,105,62,5.154232901,387000,716175,35.2,15750,10869.09497,0.24
105,105,57,-1.208208779,386000,615556.25,35.2,15750,10869.09497,0.47
105,105,72,20.02318878,428000,741000,35.8,17500,13990.6257,0.04
105,105,67,12.19958243,403000,825375,35.3,17500,13990.6257,0.06
105,105,62,5.154232901,395000,731875,35.3,17500,13813.50279,0.3
105,105,57,-1.208208779,395000,630812.5,35.3,17500,13813.50279,0.51
115,115,72,11.54235461,393000,770220,39.4,14000,8331.027933,0.02
115,115,67,5.691546355,371000,843830,39.4,14000,8331.027933,0.03
115,115,62,0.422749936,358000,783810,39.7,14000,8331.027933,0.21
115,115,57,-4.335340464,358000,654450,39.7,14000,8331.027933,0.45
115,115,72,11.54235461,396000,844183.75,39.5,15750,10869.09497,0.03
115,115,67,5.691546355,375000,918056.25,39.4,15750,10869.09497,0.05
115,115,62,0.422749936,367000,803590,39.5,15750,10869.09497,0.28
115,115,57,-4.335340464,367000,676251.25,39.5,15750,10869.09497,0.49
115,115,72,11.54235461,399000,916800,39.5,17500,13813.50279,0.04
115,115,67,5.691546355,378000,988587.5,39.3,17500,13813.50279,0.07
115,115,62,0.422749936,374000,818675,39.4,17500,13813.50279,0.34
115,115,57,-4.335340464,374000,683925,39.4,17500,13813.50279,0.54
75,75,75,100,517000,178400,25.9,8000,3136.117318,0
75,75,72,86.8608738,495000,207400,25.5,8000,2973.581006,0
75,75,67,66.74944445,459000,249392,25,8000,2973.581006,0.06
75,75,62,48.63860876,423000,297728,24.7,8000,2973.581006,0.04
75,75,57,32.28326182,388000,337560,24.3,8000,2811.044693,0.05
75,75,75,100,542000,181500,26.3,10000,4776.067039,0
75,75,72,86.8608738,518000,203900,25.9,10000,4776.067039,0.1
75,75,67,66.74944445,482000,269740,25.4,10000,4592.692737,0.06
75,75,62,48.63860876,445000,328200,25,10000,4592.692737,0.05
75,75,57,32.28326182,415000,360550,24.5,10000,4592.692737,0.13
75,75,75,100,558000,172380,26.6,12000,6957.804469,0.15
75,75,72,86.8608738,533000,214584,26.2,12000,6957.804469,0.08
75,75,67,66.74944445,498000,289088,25.6,12000,6753.592179,0.06
75,75,62,48.63860876,461000,356088,25.2,12000,6753.592179,0.06
75,75,57,32.28326182,439000,386680,24.8,12000,6753.592179,0.2
75,75,75,100,570000,171030,26.8,14000,9741.759777,0.11
75,75,72,86.8608738,546000,222348,26.4,14000,9741.759777,0.08
75,75,67,66.74944445,509000,305392,25.8,14000,9741.759777,0.07
75,75,62,48.63860876,473000,376348,25.3,14000,9520.877095,0.08
75,75,57,32.28326182,460000,405890,25.1,14000,9520.877095,0.29
85,85,75,63.56878019,503000,226600,29.2,8000,3136.117318,0
85,85,72,54.09934936,481000,267960,28.8,8000,2973.581006,0.13
85,85,67,39.60494643,446000,312608,28.5,8000,2973.581006,0.06
85,85,62,26.55238089,410000,356104,28,8000,2973.581006,0.03
85,85,57,14.76500445,376000,397440,27.7,8000,2811.044693,0.05
85,85,75,63.56878019,525000,244500,29.6,10000,4776.067039,0
85,85,72,54.09934936,504000,295640,29.3,10000,4776.067039,0.09
85,85,67,39.60494643,467000,350260,28.8,10000,4592.692737,0.06
85,85,62,26.55238089,431000,404800,28.4,10000,4592.692737,0.05
85,85,57,14.76500445,405000,442800,27.9,10000,4592.692737,0.16
85,85,75,63.56878019,541000,278940,29.9,12000,6957.804469,0.13
85,85,72,54.09934936,519000,320416,29.5,12000,6957.804469,0.08
85,85,67,39.60494643,483000,386912,29,12000,6753.592179,0.06
85,85,62,26.55238089,447000,451912,28.6,12000,6753.592179,0.06
85,85,57,14.76500445,427000,477340,28.3,12000,6753.592179,0.23
85,85,75,63.56878019,552000,301740,30.1,14000,9741.759777,0.1
85,85,72,54.09934936,531000,346652,29.7,14000,9741.759777,0.08
85,85,67,39.60494643,494000,424608,29.2,14000,9520.877095,0.07
85,85,62,26.55238089,458000,498652,28.7,14000,9520.877095,0.08
85,85,57,14.76500445,448000,500570,28.5,14000,9520.877095,0.31
95,95,75,40.20910644,489000,325000,33,8000,2973.581006,0
95,95,72,33.29467909,467000,342800,32.6,8000,2973.581006,0.1
95,95,67,22.71109727,431000,397400,32.3,8000,2973.581006,0.05
95,95,62,13.1803221,395000,443720,32,8000,2811.044693,0.04
95,95,57,4.573367842,363000,480080,31.7,8000,2811.044693,0.06
95,95,75,40.20910644,510000,353500,33.4,10000,4776.067039,0.1
95,95,72,33.29467909,488000,393800,33.1,10000,4592.692737,0.08
95,95,67,22.71109727,452000,457750,32.6,10000,4592.692737,0.05
95,95,62,13.1803221,416000,512750,32.3,10000,4592.692737,0.05
95,95,57,4.573367842,390000,530250,31.8,10000,4409.318436,0.15
95,95,75,40.20910644,525000,393220,33.7,12000,6957.804469,0.11
95,95,72,33.29467909,503000,442160,33.4,12000,6957.804469,0.08
95,95,67,22.71109727,466000,514120,32.9,12000,6753.592179,0.06
95,95,62,13.1803221,429000,578120,32.5,12000,6753.592179,0.06
95,95,57,4.573367842,414000,562500,32.1,12000,6753.592179,0.25
95,95,75,40.20910644,536000,435900,33.9,14000,9741.759777,0.1
95,95,72,33.29467909,514000,488520,33.5,14000,9741.759777,0.08
95,95,67,22.71109727,477000,569830,33,14000,9520.877095,0.07
95,95,62,13.1803221,442000,635210,32.6,14000,9520.877095,0.09
95,95,57,4.573367842,434000,588770,32.4,14000,9520.877095,0.33
105,105,75,25.13447896,473000,407000,37.2,8000,2973.581006,0
105,105,72,20.02318878,451000,420400,36.8,8000,2973.581006,0.08
105,105,67,12.19958243,414000,473000,36.8,8000,2973.581006,0.05
105,105,62,5.154232901,381000,524400,36.2,8000,2811.044693,0.03
105,105,57,-1.208208779,350000,550600,36.5,8000,2648.50838,0.07
105,105,75,25.13447896,492000,433750,37.6,10000,4592.692737,0.15
105,105,72,20.02318878,470000,489000,37.4,10000,4592.692737,0.08
105,105,67,12.19958243,434000,554250,37,10000,4592.692737,0.05
105,105,62,5.154232901,399000,609250,37,10000,4409.318436,0.05
105,105,57,-1.208208779,378000,603500,36.6,10000,4409.318436,0.18
105,105,75,25.13447896,506000,508000,37.9,12000,6957.804469,0.1
105,105,72,20.02318878,484000,559900,37.6,12000,6753.592179,0.07
105,105,67,12.19958243,447000,631200,37.2,12000,6753.592179,0.06
105,105,62,5.154232901,412000,690900,37.1,12000,6753.592179,0.07
105,105,57,-1.208208779,401000,641900,36.7,12000,6753.592179,0.27
105,105,75,25.13447896,516000,571350,38.1,14000,9741.759777,0.09
105,105,72,20.02318878,493000,623200,37.8,14000,9520.877095,0.08
105,105,67,12.19958243,457000,705050,37.4,14000,9520.877095,0.07
105,105,62,5.154232901,423000,760500,37,14000,9520.877095,0.1
105,105,57,-1.208208779,419000,669250,36.8,14000,9520.877095,0.35
115,115,75,15.36478347,453000,488000,42,8000,2973.581006,0
115,115,72,11.54235461,432000,497440,41.4,8000,2973.581006,0.07
115,115,67,5.691546355,397000,549600,42.2,8000,2811.044693,0.05
115,115,62,0.422749936,364000,600760,42.1,8000,2811.044693,0.03
115,115,57,-4.335340464,337000,606120,41.8,8000,2648.50838,0.11
115,115,75,15.36478347,471000,531800,42.5,10000,4592.692737,0.12
115,115,72,11.54235461,450000,586050,42.4,10000,4592.692737,0.07
115,115,67,5.691546355,415000,651750,42.4,10000,4592.692737,0.05
115,115,62,0.422749936,381000,705750,42.5,10000,4409.318436,0.05
115,115,57,-4.335340464,364000,668150,42.2,10000,4409.318436,0.21
115,115,75,15.36478347,483000,624420,42.6,12000,6753.592179,0.09
115,115,72,11.54235461,462000,674660,42.6,12000,6753.592179,0.07
115,115,67,5.691546355,427000,747280,42.5,12000,6753.592179,0.06
115,115,62,0.422749936,394000,804660,42.5,12000,6549.379888,0.07
115,115,57,-4.335340464,386000,709400,42.2,12000,6549.379888,0.3
115,115,75,15.36478347,492000,709880,42.8,14000,9520.877095,0.08
115,115,72,11.54235461,472000,763270,42.8,14000,9520.877095,0.07
115,115,67,5.691546355,436000,845660,42.7,14000,9520.877095,0.06
115,115,62,0.422749936,405000,881710,42.3,14000,9520.877095,0.11
115,115,57,-4.335340464,403000,742570,42.2,14000,9520.877095,0.37
120,120,75,11.85222667,442000,529000,44.6,8000,2973.581006,0
120,120,72,8.532960137,422000,534360,44.8,8000,2973.581006,0.07
120,120,67,3.4523183,389000,596440,44.1,8000,2811.044693,0.03
120,120,62,-1.12292436,354000,634920,45.8,8000,2811.044693,0.04
120,120,57,-5.254687375,330000,636760,45.1,8000,2648.50838,0.12
120,120,75,11.85222667,460000,580600,45.2,10000,4592.692737,0.11
120,120,72,8.532960137,440000,634200,45.3,10000,4592.692737,0.07
120,120,67,3.4523183,405000,699000,45.3,10000,4592.692737,0.05
120,120,62,-1.12292436,372000,758400,45.2,10000,4409.318436,0.04
120,120,57,-5.254687375,356000,694800,45.2,10000,4409.318436,0.23
120,120,75,11.85222667,473000,680480,45.5,12000,6753.592179,0.09
120,120,72,8.532960137,451000,732040,45.4,12000,6753.592179,0.07
120,120,67,3.4523183,417000,805320,45.4,12000,6753.592179,0.06
120,120,62,-1.12292436,384000,860040,45.4,12000,6549.379888,0.07
120,120,57,-5.254687375,378000,737040,45.2,12000,6549.379888,0.32
120,120,75,11.85222667,481000,777720,45.6,14000,9520.877095,0.08
120,120,72,8.532960137,460000,830880,45.6,14000,9520.877095,0.07
120,120,67,3.4523183,425000,914040,45.6,14000,9520.877095,0.06
120,120,62,-1.12292436,395000,937080,45.2,14000,9299.994413,0.12
120,120,57,-5.254687375,395000,770760,45.2,14000,9299.994413,0.39
75,75,75,100,579000,170440,26.9,16000,13192.53073,0.1
75,75,72,86.8608738,555000,227776,26.5,16000,13192.53073,0.09
75,75,67,66.74944445,519000,322448,25.9,16000,13192.53073,0.07
75,75,62,48.63860876,483000,392320,25.4,16000,12954.97765,0.11
75,75,57,32.28326182,477000,420440,25.3,16000,12954.97765,0.35
75,75,75,100,587000,171610,27.1,18000,17360.12849,0.11
75,75,72,86.8608738,563000,234248,26.6,18000,17360.12849,0.09
75,75,67,66.74944445,526000,335876,26.1,18000,17360.12849,0.08
75,75,62,48.63860876,491000,407570,25.5,18000,17105.90503,0.15
75,75,57,32.28326182,491000,433310,25.5,18000,17105.90503,0.41
75,75,75,100,593000,171900,27.2,20000,22313.31844,0.11
75,75,72,86.8608738,569000,236800,26.7,20000,22313.31844,0.1
75,75,67,66.74944445,532000,347720,26.1,20000,22313.31844,0.09
75,75,62,48.63860876,504000,415100,25.7,20000,22313.31844,0.23
75,75,57,32.28326182,503000,443300,25.7,20000,22313.31844,0.45
85,85,75,63.56878019,560000,321560,30.2,16000,13192.53073,0.1
85,85,72,54.09934936,539000,374224,29.9,16000,13192.53073,0.09
85,85,67,39.60494643,503000,459552,29.3,16000,13192.53073,0.07
85,85,62,26.55238089,468000,537800,28.8,16000,12954.97765,0.12
85,85,57,14.76500445,464000,518800,28.7,16000,12954.97765,0.37
85,85,75,63.56878019,568000,340390,30.4,18000,17360.12849,0.11
85,85,72,54.09934936,546000,399752,30,18000,17360.12849,0.09
85,85,67,39.60494643,510000,497752,29.4,18000,17360.12849,0.09
85,85,62,26.55238089,479000,556460,28.9,18000,17105.90503,0.18
85,85,57,14.76500445,478000,534700,28.9,18000,17105.90503,0.42
85,85,75,63.56878019,574000,360100,30.5,20000,22313.31844,0.11
85,85,72,54.09934936,552000,425280,30.1,20000,22313.31844,0.09
85,85,67,39.60494643,515000,532280,29.5,20000,22313.31844,0.09
85,85,62,26.55238089,491000,567700,29.1,20000,22046.59218,0.25
85,85,57,14.76500445,489000,546500,29.1,20000,22046.59218,0.47
95,95,75,40.20910644,543000,478240,34,16000,13192.53073,0.09
95,95,72,33.29467909,522000,534880,33.7,16000,13192.53073,0.08
95,95,67,22.71109727,485000,622880,33.2,16000,12954.97765,0.08
95,95,62,13.1803221,451000,678680,32.6,16000,12954.97765,0.13
95,95,57,4.573367842,450000,611040,32.6,16000,12954.97765,0.39
95,95,75,40.20910644,551000,515300,34.1,18000,17360.12849,0.1
95,95,72,33.29467909,528000,578270,33.8,18000,17360.12849,0.09
95,95,67,22.71109727,492000,678240,33.3,18000,17105.90503,0.08
95,95,62,13.1803221,465000,689660,32.8,18000,17105.90503,0.22
95,95,57,4.573367842,463000,629320,32.8,18000,17105.90503,0.44
95,95,75,40.20910644,556000,551700,34.2,20000,22313.31844,0.11
95,95,72,33.29467909,534000,624300,33.9,20000,22313.31844,0.09
95,95,67,22.71109727,497000,727300,33.4,20000,22046.59218,0.09
95,95,62,13.1803221,477000,699300,32.9,20000,22046.59218,0.29
95,95,57,4.573367842,475000,646600,32.9,20000,22046.59218,0.48
105,105,75,25.13447896,523000,632400,38.2,16000,13192.53073,0.09
105,105,72,20.02318878,501000,689800,38,16000,13192.53073,0.08
105,105,67,12.19958243,464000,782200,37.5,16000,12954.97765,0.07
105,105,62,5.154232901,435000,801600,36.9,16000,12954.97765,0.16
105,105,57,-1.208208779,434000,693600,37,16000,12954.97765,0.41
105,105,75,25.13447896,529000,686500,38.4,18000,17360.12849,0.1
105,105,72,20.02318878,507000,751450,38.1,18000,17360.12849,0.09
105,105,67,12.19958243,471000,852400,37.6,18000,17105.90503,0.08
105,105,62,5.154232901,450000,811250,37,18000,17105.90503,0.25
105,105,57,-1.208208779,447000,714300,37.1,18000,17105.90503,0.46
105,105,75,25.13447896,534000,746000,38.5,20000,22313.31844,0.1
105,105,72,20.02318878,512000,817500,38.2,20000,22313.31844,0.09
105,105,67,12.19958243,475000,915000,37.7,20000,22046.59218,0.1
105,105,62,5.154232901,459000,839000,37.2,20000,22046.59218,0.3
105,105,57,-1.208208779,458000,733000,37.3,20000,22046.59218,0.5
115,115,75,15.36478347,500000,784560,43.1,16000,12954.97765,0.09
115,115,72,11.54235461,479000,844720,42.9,16000,12954.97765,0.08
115,115,67,5.691546355,443000,937880,42.7,16000,12954.97765,0.07
115,115,62,0.422749936,420000,898640,42,16000,12954.97765,0.21
115,115,57,-4.335340464,417000,768120,42.2,16000,12954.97765,0.43
115,115,75,15.36478347,505000,857700,43.2,18000,17360.12849,0.1
115,115,72,11.54235461,484000,924630,43,18000,17105.90503,0.09
115,115,67,5.691546355,449000,1019630,42.8,18000,17105.90503,0.09
115,115,62,0.422749936,434000,912170,42.3,18000,17105.90503,0.31
115,115,57,-4.335340464,429000,789360,42.3,18000,17105.90503,0.48
115,115,75,15.36478347,510000,937000,43.3,20000,22313.31844,0.1
115,115,72,11.54235461,489000,1009700,43.1,20000,22046.59218,0.09
115,115,67,5.691546355,453000,1104000,42.8,20000,22046.59218,0.1
115,115,62,0.422749936,440000,963600,42.4,20000,22046.59218,0.32
115,115,57,-4.335340464,439000,808600,42.4,20000,22046.59218,0.52
120,120,75,11.85222667,488000,860640,45.9,16000,12954.97765,0.09
120,120,72,8.532960137,467000,921680,45.7,16000,12954.97765,0.08
120,120,67,3.4523183,432000,1015720,45.5,16000,12954.97765,0.07
120,120,62,-1.12292436,412000,946080,44.4,16000,12954.97765,0.23
120,120,57,-5.254687375,408000,795200,45.2,16000,12954.97765,0.45
120,120,75,11.85222667,493000,942800,46,18000,17105.90503,0.1
120,120,72,8.532960137,473000,1010720,45.8,18000,17105.90503,0.09
120,120,67,3.4523183,437000,1104720,45.7,18000,17105.90503,0.09
120,120,62,-1.12292436,425000,955640,45.2,18000,17105.90503,0.33
120,120,57,-5.254687375,420000,823920,45.2,18000,17105.90503,0.49
120,120,75,11.85222667,497000,1032000,46.1,20000,22046.59218,0.1
120,120,72,8.532960137,477000,1106800,45.9,20000,22046.59218,0.09
120,120,67,3.4523183,442000,1198000,45.6,20000,22046.59218,0.1
120,120,62,-1.12292436,430000,1019600,45.2,20000,22046.59218,0.33
120,120,57,-5.254687375,430000,843600,45.2,20000,22046.59218,0.53
75,75,75,100,636000,220500,31.3,10000,4865.670391,0
75,75,72,86.8608738,602000,242280,30.7,10000,4865.670391,0.07
75,75,67,66.74944445,545000,296740,29.9,10000,4865.670391,0.06
75,75,62,48.63860876,495000,350660,29.2,10000,4678.128492,0.04
75,75,57,32.28326182,450000,396200,28.5,10000,4678.128492,0.05
75,75,75,100,669000,227875,31.8,12500,7745.480447,0
75,75,72,86.8608738,633000,252625,31.2,12500,7745.480447,0.1
75,75,67,66.74944445,575000,324925,30.3,12500,7745.480447,0.06
75,75,62,48.63860876,525000,390750,29.6,12500,7745.480447,0.05
75,75,57,32.28326182,489000,424750,29,12500,7532.932961,0.16
75,75,75,100,692000,221950,32.2,15000,11563,0.18
75,75,72,86.8608738,658000,266540,31.6,15000,11563,0.09
75,75,67,66.74944445,602000,353110,30.8,15000,11563,0.06
75,75,62,48.63860876,550000,428110,30.1,15000,11563,0.06
75,75,57,32.28326182,523000,460075,29.6,15000,11563,0.23
85,85,75,63.56878019,611000,271500,34.6,10000,4865.670391,0
85,85,72,54.09934936,574000,315250,33.9,10000,4865.670391,0.17
85,85,67,39.60494643,524000,365260,33.3,10000,4865.670391,0.06
85,85,62,26.55238089,476000,411340,32.8,10000,4678.128492,0.04
85,85,57,14.76500445,432000,456260,32.2,10000,4678.128492,0.06
85,85,75,63.56878019,639000,296125,35,12500,7745.480447,0
85,85,72,54.09934936,605000,352550,34.5,12500,7745.480447,0.09
85,85,67,39.60494643,553000,409250,33.8,12500,7745.480447,0.05
85,85,62,26.55238089,504000,469250,33.2,12500,7745.480447,0.05
85,85,57,14.76500445,471000,506562.5,32.6,12500,7532.932961,0.17
85,85,75,63.56878019,662000,335525,35.4,15000,11563,0.15
85,85,72,54.09934936,628000,381270,34.9,15000,11563,0.08
85,85,67,39.60494643,576000,451890,34.2,15000,11563,0.06
85,85,62,26.55238089,525000,520890,33.6,15000,11563,0.06
85,85,57,14.76500445,503000,542275,33.1,15000,11563,0.25
95,95,75,40.20910644,584000,392000,38.4,10000,4865.670391,0
95,95,72,33.29467909,553000,404550,38,10000,4865.670391,0.13
95,95,67,22.71109727,502000,471750,37.5,10000,4865.670391,0.05
95,95,62,13.1803221,454000,523400,37.4,10000,4678.128492,0.04
95,95,57,4.573367842,411000,561450,36.8,10000,4678.128492,0.07
95,95,75,40.20910644,613000,435750,38.9,12500,7745.480447,0.08
95,95,72,33.29467909,581000,476750,38.5,12500,7745.480447,0.08
95,95,67,22.71109727,530000,549937.5,38.1,12500,7745.480447,0.05
95,95,62,13.1803221,480000,611937.5,37.9,12500,7532.932961,0.05
95,95,57,4.573367842,450000,619125,37.2,12500,7532.932961,0.18
95,95,75,40.20910644,633000,478325,39.3,15000,11563,0.13
95,95,72,33.29467909,601000,538700,38.9,15000,11563,0.08
95,95,67,22.71109727,549000,622650,38.5,15000,11563,0.06
95,95,62,13.1803221,499000,695650,38.1,15000,11333.78212,0.06
95,95,57,4.573367842,482000,660200,37.6,15000,11333.78212,0.28
105,105,75,25.13447896,559000,488000,43,10000,4865.670391,0
105,105,72,20.02318878,527000,495500,42.9,10000,4865.670391,0.1
105,105,67,12.19958243,477000,562250,42.9,10000,4678.128492,0.05
105,105,62,5.154232901,429000,615000,43.5,10000,4678.128492,0.04
105,105,57,-1.208208779,393000,631750,42.4,10000,4492.670391,0.11
105,105,75,25.13447896,585000,508000,43.8,12500,7745.480447,0.2
105,105,72,20.02318878,553000,590250,43.5,12500,7745.480447,0.08
105,105,67,12.19958243,502000,665562.5,43.5,12500,7745.480447,0.05
105,105,62,5.154232901,453000,727562.5,43.8,12500,7532.932961,0.05
105,105,57,-1.208208779,429000,700562.5,43,12500,7532.932961,0.21
105,105,75,25.13447896,603000,612000,44.1,15000,11563,0.12
105,105,72,20.02318878,572000,680625,43.9,15000,11563,0.07
105,105,67,12.19958243,519000,762750,43.9,15000,11563,0.06
105,105,62,5.154232901,471000,830625,43.7,15000,11333.78212,0.07
105,105,57,-1.208208779,459000,747750,43.2,15000,11333.78212,0.3
115,115,75,15.36478347,529000,586000,49,10000,4865.670391,0
115,115,72,11.54235461,498000,584350,49.3,10000,4678.128492,0.09
115,115,67,5.691546355,449000,655600,50,10000,4678.128492,0.04
115,115,62,0.422749936,402000,704600,51.1,10000,4678.128492,0.04
115,115,57,-4.335340464,368000,701950,50.1,10000,4492.670391,0.13
115,115,75,15.36478347,554000,628062.5,49.8,12500,7745.480447,0.15
115,115,72,11.54235461,523000,706562.5,49.9,12500,7745.480447,0.07
115,115,67,5.691546355,472000,781187.5,50.6,12500,7532.932961,0.05
115,115,62,0.422749936,425000,842187.5,51.2,12500,7532.932961,0.05
115,115,57,-4.335340464,406000,771750,50.4,12500,7532.932961,0.24
115,115,75,15.36478347,572000,748975,50.2,15000,11563,0.11
115,115,72,11.54235461,540000,820075,50.3,15000,11563,0.07
115,115,67,5.691546355,489000,908625,51,15000,11333.78212,0.05
115,115,62,0.422749936,442000,959300,50.8,15000,11333.78212,0.08
115,115,57,-4.335340464,435000,821925,50.4,15000,11333.78212,0.33
120,120,75,11.85222667,514000,634000,52.5,10000,4865.670391,0
120,120,72,8.532960137,484000,631800,53,10000,4678.128492,0.08
120,120,67,3.4523183,435000,700400,54.3,10000,4678.128492,0.04
120,120,62,-1.12292436,386000,748400,55.3,10000,4492.670391,0.04
120,120,57,-5.254687375,357000,731000,54.6,10000,4492.670391,0.15
120,120,75,11.85222667,538000,690500,53.3,12500,7745.480447,0.13
120,120,72,8.532960137,507000,763500,53.7,12500,7745.480447,0.07
120,120,67,3.4523183,457000,838500,54.7,12500,7532.932961,0.05
120,120,62,-1.12292436,409000,898500,55.5,12500,7532.932961,0.05
120,120,57,-5.254687375,393000,800000,54.2,12500,7322.469274,0.26
120,120,75,11.85222667,555000,822000,53.8,15000,11563,0.1
120,120,72,8.532960137,524000,888800,54.1,15000,11563,0.07
120,120,67,3.4523183,472000,978000,55.3,15000,11333.78212,0.05
120,120,62,-1.12292436,427000,1025200,54.7,15000,11333.78212,0.08
120,120,57,-5.254687375,421000,850000,54.1,15000,11333.78212,0.35
75,75,75,100,709000,221962.5,32.4,17500,16528.69274,0.13
75,75,72,86.8608738,674000,280185,31.9,17500,16528.69274,0.08
75,75,67,66.74944445,618000,377295,31,17500,16528.69274,0.06
75,75,62,48.63860876,566000,456185,30.3,17500,16528.69274,0.08
75,75,57,32.28326182,550000,484287.5,30,17500,16528.69274,0.31
75,75,75,100,740000,230000,32.6,20000,22669.64804,0.12
75,75,72,86.8608738,685000,290640,32.1,20000,22669.64804,0.08
75,75,67,66.74944445,629000,396560,31.2,20000,22669.64804,0.07
75,75,62,48.63860876,577000,474000,30.4,20000,22669.64804,0.12
75,75,57,32.28326182,573000,504500,30.3,20000,22669.64804,0.37
85,85,75,63.56878019,678000,360000,35.7,17500,16528.69274,0.12
85,85,72,54.09934936,645000,408815,35.3,17500,16528.69274,0.08
85,85,67,39.60494643,591000,488705,34.4,17500,16528.69274,0.06
85,85,62,26.55238089,540000,571370,33.7,17500,16528.69274,0.09
85,85,57,14.76500445,529000,562787.5,33.5,17500,16528.69274,0.33
85,85,75,63.56878019,691000,381100,35.9,20000,22669.64804,0.11
85,85,72,54.09934936,656000,433360,35.4,20000,22669.64804,0.08
85,85,67,39.60494643,600000,524440,34.6,20000,22669.64804,0.07
85,85,62,26.55238089,552000,596700,33.8,20000,22669.64804,0.15
85,85,57,14.76500445,550000,576300,33.8,20000,22669.64804,0.39
95,95,75,40.20910644,648000,534987.5,39.6,17500,16528.69274,0.11
95,95,72,33.29467909,616000,599650,39.2,17500,16528.69274,0.08
95,95,67,22.71109727,563000,696425,38.8,17500,16528.69274,0.06
95,95,62,13.1803221,512000,760875,37.9,17500,16528.69274,0.1
95,95,57,4.573367842,506000,693687.5,37.9,17500,16528.69274,0.35
95,95,75,40.20910644,658000,589000,39.8,20000,22669.64804,0.1
95,95,72,33.29467909,625000,658600,39.3,20000,22669.64804,0.08
95,95,67,22.71109727,572000,763900,38.9,20000,22669.64804,0.07
95,95,62,13.1803221,530000,792600,38,20000,22669.64804,0.18
95,95,57,4.573367842,527000,721700,38.1,20000,22669.64804,0.41
105,105,75,25.13447896,617000,697125,44.4,17500,16528.69274,0.1
105,105,72,20.02318878,585000,767562.5,44.2,17500,16528.69274,0.07
105,105,67,12.19958243,532000,861375,44.3,17500,16528.69274,0.06
105,105,62,5.154232901,487000,904500,43.2,17500,16278.63687,0.12
105,105,57,-1.208208779,483000,786187.5,43.4,17500,16278.63687,0.37
105,105,75,25.13447896,628000,774000,44.6,20000,22669.64804,0.1
105,105,72,20.02318878,595000,847000,44.4,20000,22669.64804,0.08
105,105,67,12.19958243,542000,953500,44.5,20000,22669.64804,0.07
105,105,62,5.154232901,506000,939000,43.3,20000,22669.64804,0.2
105,105,57,-1.208208779,503000,816500,43.5,20000,22669.64804,0.43
115,115,75,15.36478347,584000,856375,50.6,17500,16528.69274,0.1
115,115,72,11.54235461,553000,931587.5,50.7,17500,16528.69274,0.07
115,115,67,5.691546355,500000,1027325,51.4,17500,16278.63687,0.06
115,115,62,0.422749936,463000,1010212.5,50.1,17500,16278.63687,0.17
115,115,57,-4.335340464,458000,862250,50.4,17500,16278.63687,0.4
115,115,75,15.36478347,594000,965700,50.8,20000,22669.64804,0.09
115,115,72,11.54235461,562000,1043100,50.9,20000,22669.64804,0.07
115,115,67,5.691546355,508000,1141100,51.7,20000,22669.64804,0.07
115,115,62,0.422749936,476000,1076600,50.4,20000,22398.75419,0.22
115,115,57,-4.335340464,474000,889800,50.2,20000,22398.75419,0.46
120,120,75,11.85222667,567000,943700,54.1,17500,16528.69274,0.09
120,120,72,8.532960137,535000,1013100,54.4,17500,16528.69274,0.07
120,120,67,3.4523183,482000,1108800,55.3,17500,16278.63687,0.06
120,120,62,-1.12292436,447000,1071400,53.6,17500,16278.63687,0.18
120,120,57,-5.254687375,444000,898300,54.3,17500,16278.63687,0.41
120,120,75,11.85222667,577000,1057800,54.3,20000,22669.64804,0.09
120,120,72,8.532960137,545000,1137400,54.7,20000,22669.64804,0.07
120,120,67,3.4523183,492000,1235400,56,20000,22398.75419,0.07
120,120,62,-1.12292436,465000,1119000,53.8,20000,22398.75419,0.25
120,120,57,-5.254687375,462000,928400,54.2,20000,22398.75419,0.47
75,75,75,100,738000,251600,40,12000,4953.189944,0
75,75,72,86.8608738,705000,292600,39.2,12000,4953.189944,0
75,75,67,66.74944445,653000,347080,38.1,12000,4953.189944,0.1
75,75,62,48.63860876,603000,418584,37.1,12000,4953.189944,0.08
75,75,57,32.28326182,554000,477584,36.3,12000,4953.189944,0.08
75,75,75,100,773000,253250,40.7,15000,7428.743017,0
75,75,72,86.8608738,736000,291475,39.9,15000,7428.743017,0.15
75,75,67,66.74944445,684000,373350,38.7,15000,7428.743017,0.1
75,75,62,48.63860876,633000,458540,37.7,15000,7428.743017,0.09
75,75,57,32.28326182,592000,511775,36.9,15000,7428.743017,0.19
75,75,75,100,796000,248490,41.2,18000,10712.81006,0.23
75,75,72,86.8608738,759000,300590,40.4,18000,10712.81006,0.13
75,75,67,66.74944445,706000,398610,39.2,18000,10712.81006,0.11
75,75,62,48.63860876,655000,493620,38.2,18000,10712.81006,0.1
75,75,57,32.28326182,622000,548470,37.5,18000,10712.81006,0.25
85,85,75,63.56878019,716000,325400,44.4,12000,4953.189944,0
85,85,72,54.09934936,686000,384600,43.7,12000,4953.189944,0.12
85,85,67,39.60494643,635000,456920,42.7,12000,4953.189944,0.1
85,85,62,26.55238089,585000,518664,41.7,12000,4953.189944,0.07
85,85,57,14.76500445,537000,579168,40.9,12000,4953.189944,0.09
85,85,75,63.56878019,748000,349750,45.1,15000,7428.743017,0
85,85,72,54.09934936,715000,423350,44.4,15000,7428.743017,0.14
85,85,67,39.60494643,664000,512650,43.3,15000,7428.743017,0.1
85,85,62,26.55238089,615000,592460,42.3,15000,7428.743017,0.09
85,85,57,14.76500445,579000,625750,41.5,15000,7428.743017,0.22
85,85,75,63.56878019,768000,393480,45.6,18000,10712.81006,0.2
85,85,72,54.09934936,737000,464400,44.9,18000,10712.81006,0.12
85,85,67,39.60494643,685000,565390,43.7,18000,10712.81006,0.11
85,85,62,26.55238089,635000,660380,42.7,18000,10712.81006,0.1
85,85,57,14.76500445,607000,678550,42.1,18000,10712.81006,0.27
95,95,75,40.20910644,695000,474000,49.5,12000,4953.189944,0
95,95,72,33.29467909,666000,480380,48.8,12000,4953.189944,0.19
95,95,67,22.71109727,615000,569180,47.8,12000,4953.189944,0.09
95,95,62,13.1803221,566000,640140,46.9,12000,4953.189944,0.07
95,95,57,4.573367842,519000,688200,46.1,12000,4953.189944,0.1
95,95,75,40.20910644,725000,539500,50.2,15000,7428.743017,0
95,95,72,33.29467909,694000,561325,49.5,15000,7428.743017,0.13
95,95,67,22.71109727,643000,655225,48.4,15000,7428.743017,0.09
95,95,62,13.1803221,593000,736225,47.5,15000,7428.743017,0.09
95,95,57,4.573367842,557000,755000,46.8,15000,7428.743017,0.2
95,95,75,40.20910644,745000,551540,50.7,18000,10712.81006,0.18
95,95,72,33.29467909,713000,631360,50,18000,10712.81006,0.12
95,95,67,22.71109727,662000,736300,48.8,18000,10712.81006,0.1
95,95,62,13.1803221,613000,828300,47.9,18000,10712.81006,0.1
95,95,57,4.573367842,590000,800870,47.4,18000,10712.81006,0.29
105,105,75,25.13447896,673000,594000,55.3,12000,4953.189944,0
105,105,72,20.02318878,643000,591500,54.6,12000,4953.189944,0.15
105,105,67,12.19958243,593000,680300,53.7,12000,4953.189944,0.09
105,105,62,5.154232901,545000,752900,52.8,12000,4953.189944,0.07
105,105,57,-1.208208779,502000,780100,51.8,12000,4953.189944,0.13
105,105,75,25.13447896,699000,596500,55.9,15000,7428.743017,0.24
105,105,72,20.02318878,669000,700000,55.3,15000,7428.743017,0.12
105,105,67,12.19958243,619000,795375,54.2,15000,7428.743017,0.09
105,105,62,5.154232901,570000,879500,53.3,15000,7428.743017,0.08
105,105,57,-1.208208779,539000,860750,52.6,15000,7428.743017,0.22
105,105,75,25.13447896,718000,715800,56.4,18000,10712.81006,0.16
105,105,72,20.02318878,687000,796600,55.7,18000,10712.81006,0.12
105,105,67,12.19958243,638000,905500,54.7,18000,10712.81006,0.1
105,105,62,5.154232901,587000,989550,53.7,18000,10712.81006,0.11
105,105,57,-1.208208779,570000,911550,53.3,18000,10712.81006,0.31
115,115,75,15.36478347,647000,717000,61.7,12000,4953.189944,0
115,115,72,11.54235461,617000,702940,61.1,12000,4953.189944,0.13
115,115,67,5.691546355,567000,794040,60.3,12000,4953.189944,0.08
115,115,62,0.422749936,521000,863660,60,12000,4953.189944,0.07
115,115,57,-4.335340464,484000,857460,59.2,12000,4657.290503,0.17
115,115,75,15.36478347,670000,747550,62.3,15000,7428.743017,0.18
115,115,72,11.54235461,641000,840975,61.7,15000,7428.743017,0.11
115,115,67,5.691546355,592000,935525,60.9,15000,7428.743017,0.09
115,115,62,0.422749936,544000,1019300,60.4,15000,7428.743017,0.08
115,115,57,-4.335340464,519000,952125,59.9,15000,7428.743017,0.25
115,115,75,15.36478347,687000,885980,62.8,18000,10712.81006,0.14
115,115,72,11.54235461,657000,966770,62.2,18000,10712.81006,0.11
115,115,67,5.691546355,609000,1071700,61.3,18000,10712.81006,0.1
115,115,62,0.422749936,561000,1152770,60.6,18000,10712.81006,0.11
115,115,57,-4.335340464,549000,1006380,60.2,18000,10712.81006,0.34
120,120,75,11.85222667,632000,779000,65.2,12000,4953.189944,0
120,120,72,8.532960137,603000,760640,64.8,12000,4953.189944,0.12
120,120,67,3.4523183,554000,849760,64.3,12000,4953.189944,0.08
120,120,62,-1.12292436,508000,919040,64.1,12000,4953.189944,0.07
120,120,57,-5.254687375,471000,899240,63.3,12000,4657.290503,0.17
120,120,75,11.85222667,654000,816800,65.8,15000,7428.743017,0.17
120,120,72,8.532960137,626000,916000,65.5,15000,7428.743017,0.1
120,120,67,3.4523183,578000,1004600,64.9,15000,7428.743017,0.09
120,120,62,-1.12292436,531000,1082600,64.5,15000,7428.743017,0.09
120,120,57,-5.254687375,509000,990800,64,15000,7428.743017,0.27
120,120,75,11.85222667,670000,974040,66.4,18000,10712.81006,0.13
120,120,72,8.532960137,641000,1049880,65.8,18000,10712.81006,0.11
120,120,67,3.4523183,594000,1155800,65.2,18000,10712.81006,0.1
120,120,62,-1.12292436,547000,1224960,64.7,18000,10712.81006,0.12
120,120,57,-5.254687375,538000,1052800,64.4,18000,10712.81006,0.35
75,75,75,100,813000,246130,41.6,21000,14922.0838,0.18
75,75,72,86.8608738,776000,309355,40.7,21000,14922.0838,0.13
75,75,67,66.74944445,722000,421045,39.5,21000,14922.0838,0.11
75,75,62,48.63860876,671000,526200,38.5,21000,14922.0838,0.12
75,75,57,32.28326182,651000,574455,38.1,21000,14922.0838,0.33
75,75,75,100,826000,245080,41.9,24000,20125.32961,0.16
75,75,72,86.8608738,789000,319440,41,24000,20125.32961,0.14
75,75,67,66.74944445,735000,444800,39.8,24000,20125.32961,0.12
75,75,62,48.63860876,683000,555080,38.7,24000,20125.32961,0.16
75,75,57,32.28326182,674000,594440,38.5,24000,20125.32961,0.39
75,75,75,100,837000,245340,42.2,27000,26420.48603,0.16
75,75,72,86.8608738,800000,327370,41.3,27000,26420.48603,0.14
75,75,67,66.74944445,745000,465885,40.1,27000,26420.48603,0.13
75,75,62,48.63860876,695000,572765,39,27000,26420.48603,0.21
75,75,57,32.28326182,693000,610920,38.9,27000,26420.48603,0.44
85,85,75,63.56878019,784000,427180,46,21000,14922.0838,0.16
85,85,72,54.09934936,752000,500645,45.2,21000,14922.0838,0.13
85,85,67,39.60494643,700000,616955,44.1,21000,14922.0838,0.11
85,85,62,26.55238089,650000,716645,43,21000,14922.0838,0.13
85,85,57,14.76500445,634000,708235,42.7,21000,14922.0838,0.35
85,85,75,63.56878019,796000,457240,46.3,24000,20125.32961,0.15
85,85,72,54.09934936,764000,535560,45.5,24000,20125.32961,0.14
85,85,67,39.60494643,713000,667200,44.3,24000,20125.32961,0.12
85,85,62,26.55238089,662000,755280,43.2,24000,20125.32961,0.18
85,85,57,14.76500445,656000,732920,43.1,24000,20125.32961,0.41
85,85,75,63.56878019,806000,486145,46.5,27000,26420.48603,0.15
85,85,72,54.09934936,774000,572630,45.8,27000,26420.48603,0.14
85,85,67,39.60494643,723000,715115,44.6,27000,26420.48603,0.13
85,85,62,26.55238089,678000,775295,43.6,27000,26420.48603,0.25
85,85,57,14.76500445,675000,754110,43.5,27000,26420.48603,0.46
95,95,75,40.20910644,759000,617525,51.1,21000,14922.0838,0.15
95,95,72,33.29467909,728000,694455,50.4,21000,14922.0838,0.13
95,95,67,22.71109727,678000,815385,49.2,21000,14922.0838,0.11
95,95,62,13.1803221,627000,901990,48.2,21000,14922.0838,0.14
95,95,57,4.573367842,616000,837760,47.9,21000,14922.0838,0.36
95,95,75,40.20910644,770000,674600,51.4,24000,20125.32961,0.15
95,95,72,33.29467909,739000,759520,50.6,24000,20125.32961,0.13
95,95,67,22.71109727,689000,891480,49.5,24000,20125.32961,0.12
95,95,62,13.1803221,640000,946800,48.4,24000,20125.32961,0.2
95,95,57,4.573367842,638000,867680,48.3,24000,20125.32961,0.42
95,95,75,40.20910644,780000,731675,51.6,27000,26420.48603,0.15
95,95,72,33.29467909,748000,820130,50.9,27000,26420.48603,0.14
95,95,67,22.71109727,698000,964585,49.7,27000,26420.48603,0.13
95,95,62,13.1803221,659000,969215,48.8,27000,26420.48603,0.27
95,95,57,4.573367842,656000,892115,48.7,27000,26420.48603,0.47
105,105,75,25.13447896,731000,811650,56.8,21000,14922.0838,0.14
105,105,72,20.02318878,701000,892200,56.1,21000,14922.0838,0.12
105,105,67,12.19958243,651000,1010975,55,21000,14922.0838,0.11
105,105,62,5.154232901,602000,1079875,54,21000,14922.0838,0.15
105,105,57,-1.208208779,596000,948275,53.8,21000,14922.0838,0.39
105,105,75,25.13447896,742000,897600,57.1,24000,20125.32961,0.14
105,105,72,20.02318878,711000,980200,56.4,24000,20125.32961,0.13
105,105,67,12.19958243,662000,1113800,55.3,24000,20125.32961,0.12
105,105,62,5.154232901,620000,1116200,54.2,24000,20125.32961,0.23
105,105,57,-1.208208779,616000,985600,54.2,24000,20125.32961,0.44
105,105,75,25.13447896,750000,982550,57.3,27000,26420.48603,0.14
105,105,72,20.02318878,720000,1066550,56.6,27000,26420.48603,0.14
105,105,67,12.19958243,670000,1211975,55.5,27000,26420.48603,0.13
105,105,62,5.154232901,637000,1141750,54.6,27000,26420.48603,0.3
105,105,57,-1.208208779,634000,1012675,54.6,27000,26420.48603,0.49
115,115,75,15.36478347,699000,1008395,63.2,21000,14922.0838,0.13
115,115,72,11.54235461,670000,1084480,62.5,21000,14922.0838,0.12
115,115,67,5.691546355,622000,1204565,61.5,21000,14922.0838,0.11
115,115,62,0.422749936,576000,1239055,60.6,21000,14922.0838,0.17
115,115,57,-4.335340464,573000,1050015,60.6,21000,14922.0838,0.41
115,115,75,15.36478347,709000,1123880,63.5,24000,20125.32961,0.13
115,115,72,11.54235461,679000,1199880,62.7,24000,20125.32961,0.13
115,115,67,5.691546355,631000,1334120,61.8,24000,20125.32961,0.12
115,115,62,0.422749936,596000,1266760,60.8,24000,20125.32961,0.26
115,115,57,-4.335340464,592000,1081720,60.8,24000,20125.32961,0.47
115,115,75,15.36478347,716000,1227970,63.6,27000,26420.48603,0.14
115,115,72,11.54235461,687000,1311970,62.9,27000,26420.48603,0.14
115,115,67,5.691546355,639000,1459365,62,27000,26420.48603,0.13
115,115,62,0.422749936,612000,1292465,61.1,27000,26420.48603,0.33
115,115,57,-4.335340464,609000,1118355,61.1,27000,26420.48603,0.51
120,120,75,11.85222667,682000,1103880,66.7,21000,14922.0838,0.13
120,120,72,8.532960137,653000,1181120,66.1,21000,14922.0838,0.12
120,120,67,3.4523183,607000,1302360,65.4,21000,14922.0838,0.11
120,120,62,-1.12292436,564000,1303440,64.4,21000,14922.0838,0.19
120,120,57,-5.254687375,561000,1096920,64.6,21000,14922.0838,0.42
120,120,75,11.85222667,691000,1233720,67,24000,20125.32961,0.13
120,120,72,8.532960137,662000,1308720,66.3,24000,20125.32961,0.13
120,120,67,3.4523183,616000,1444280,65.7,24000,20125.32961,0.12
120,120,62,-1.12292436,584000,1330320,64.7,24000,20125.32961,0.28
120,120,57,-5.254687375,580000,1129120,64.8,24000,20125.32961,0.48
120,120,75,11.85222667,698000,1362560,67.1,27000,26420.48603,0.13
120,120,72,8.532960137,670000,1445560,66.5,27000,26420.48603,0.13
120,120,67,3.4523183,623000,1582560,65.8,27000,26420.48603,0.13
120,120,62,-1.12292436,600000,1356200,65,27000,26420.48603,0.35
120,120,57,-5.254687375,595000,1165240,65.4,27000,26420.48603,0.52
