OADB,EADB,EAWB,RH,TC,SHC,kW,airflow,SFP,BF
115,80,67,51.57236381040482,325000.0,154000.0,36.2,8000,1189.8491620111731,0.13
115,80,62,36.22315701468787,305000.0,209000.0,37.0,8000,1189.8491620111731,0.11
115,80,57,22.36175344552283,261000.0,226000.0,35.2,8000,1108.5810055865923,0.37
115,80,75,79.75271186257909,395000.0,108000.0,37.4,10000,2033.7877094972066,0.0
115,80,72,68.61710395182742,374000.0,132000.0,37.0,10000,2033.7877094972066,0.18
115,80,67,51.57236381040482,342000.0,176000.0,36.5,10000,1850.413407821229,0.12
115,80,62,36.22315701468787,309000.0,222000.0,36.0,10000,1850.413407821229,0.35
115,80,57,22.36175344552283,283000.0,259000.0,35.6,10000,1850.413407821229,0.37
115,80,75,79.75271186257909,409000.0,110000.0,37.7,12000,3194.4636871508387,0.0
115,80,72,68.61710395182742,389000.0,136000.0,37.3,12000,2975.664804469274,0.16
115,80,67,51.57236381040482,354000.0,194000.0,36.8,12000,2975.664804469274,0.13
115,80,62,36.22315701468787,320000.0,245000.0,36.2,12000,2758.9497206703913,0.35
115,80,57,22.36175344552283,299000.0,280000.0,35.9,12000,2758.9497206703913,0.42
115,80,75,79.75271186257909,418000.0,117000.0,37.9,14000,4478.083798882682,0.2
115,80,72,68.61710395182742,398000.0,149000.0,37.5,14000,4223.860335195531,0.15
115,80,67,51.57236381040482,362000.0,209000.0,36.9,14000,4223.860335195531,0.41
115,80,62,36.22315701468787,329000.0,266000.0,36.4,14000,3969.63687150838,0.37
115,80,57,22.36175344552283,309000.0,296000.0,36.1,14000,3969.63687150838,0.46
75,80,75,79.75271186257909,523000.0,192000.0,26.0,16000,6397.262569832403,0.0
75,80,72,68.61710395182742,496000.0,225000.0,25.5,16000,6105.530726256983,0.18
75,80,67,51.57236381040482,452000.0,285000.0,24.6,16000,6105.530726256983,0.42
75,80,62,36.22315701468787,414000.0,346000.0,23.9,16000,6105.530726256983,0.38
75,80,57,22.36175344552283,393000.0,380000.0,24.6,16000,5811.715083798882,0.45
75,80,75,79.75271186257909,532000.0,196000.0,26.2,18000,8453.972067039107,0.23
75,80,72,68.61710395182742,504000.0,236000.0,25.6,18000,8453.972067039107,0.18
75,80,67,51.57236381040482,460000.0,301000.0,24.8,18000,8124.731843575419,0.42
75,80,62,36.22315701468787,420000.0,364000.0,24.0,18000,8124.731843575419,0.41
75,80,57,22.36175344552283,405000.0,405000.0,24.9,18000,8124.731843575419,0.49
75,80,75,79.75271186257909,540000.0,199000.0,26.4,20000,10948.279329608937,0.21
75,80,72,68.61710395182742,511000.0,246000.0,25.8,20000,10948.279329608937,0.5
75,80,67,51.57236381040482,466000.0,316000.0,24.9,20000,10573.195530726258,0.42
75,80,62,36.22315701468787,427000.0,376000.0,24.2,20000,10573.195530726258,0.44
75,80,57,22.36175344552283,404000.0,385000.0,23.8,20000,10573.195530726258,0.57
85,80,75,79.75271186257909,500000.0,175000.0,28.4,16000,6105.530726256983,0.25
85,80,72,68.61710395182742,474000.0,209000.0,27.9,16000,6105.530726256983,0.17
85,80,67,51.57236381040482,434000.0,271000.0,27.1,16000,6105.530726256983,0.41
85,80,62,36.22315701468787,397000.0,332000.0,26.4,16000,5811.715083798882,0.38
85,80,57,22.36175344552283,368000.0,368000.0,25.9,16000,5811.715083798882,0.45
85,80,75,79.75271186257909,508000.0,179000.0,28.6,18000,8453.972067039107,0.21
85,80,72,68.61710395182742,482000.0,220000.0,28.1,18000,8124.731843575419,0.17
85,80,67,51.57236381040482,442000.0,278000.0,27.3,18000,8124.731843575419,0.42
85,80,62,36.22315701468787,416000.0,356000.0,27.8,18000,8124.731843575419,0.4
85,80,57,22.36175344552283,378000.0,378000.0,26.1,18000,7787.156424581007,0.47
85,80,75,79.75271186257909,515000.0,182000.0,28.8,20000,10948.279329608937,0.2
85,80,72,68.61710395182742,489000.0,230000.0,28.2,20000,10573.195530726258,0.49
85,80,67,51.57236381040482,434000.0,288000.0,27.2,20000,10573.195530726258,0.42
85,80,62,36.22315701468787,419000.0,377000.0,27.4,20000,10573.195530726258,0.43
85,80,57,22.36175344552283,388000.0,388000.0,26.3,20000,10187.692737430169,0.51
95,80,75,79.75271186257909,476000.0,158000.0,31.2,16000,6105.530726256983,0.22
95,80,72,68.61710395182742,453000.0,193000.0,30.7,16000,6105.530726256983,0.17
95,80,67,51.57236381040482,414000.0,256000.0,30.0,16000,6105.530726256983,0.41
95,80,62,36.22315701468787,377000.0,316000.0,29.3,16000,5811.715083798882,0.39
95,80,57,22.36175344552283,351000.0,351000.0,28.9,16000,5811.715083798882,0.46
95,80,75,79.75271186257909,484000.0,161000.0,31.4,18000,8124.731843575419,0.2
95,80,72,68.61710395182742,476000.0,219000.0,31.9,18000,8124.731843575419,0.17
95,80,67,51.57236381040482,421000.0,271000.0,30.1,18000,8124.731843575419,0.41
95,80,62,36.22315701468787,381000.0,333000.0,29.4,18000,7787.156424581007,0.41
95,80,57,22.36175344552283,363000.0,363000.0,29.1,18000,7787.156424581007,0.5
95,80,75,79.75271186257909,491000.0,165000.0,31.6,20000,10573.195530726258,0.19
95,80,72,68.61710395182742,466000.0,214000.0,31.0,20000,10573.195530726258,0.48
95,80,67,51.57236381040482,441000.0,300000.0,31.6,20000,10573.195530726258,0.42
95,80,62,36.22315701468787,390000.0,348000.0,29.6,20000,10187.692737430169,0.44
95,80,57,22.36175344552283,373000.0,373000.0,29.3,20000,10187.692737430169,0.54
105,80,75,79.75271186257909,452000.0,141000.0,34.5,16000,6105.530726256983,0.2
105,80,72,68.61710395182742,430000.0,177000.0,34.0,16000,6105.530726256983,0.16
105,80,67,51.57236381040482,392000.0,240000.0,33.3,16000,5811.715083798882,0.41
105,80,62,36.22315701468787,358000.0,301000.0,32.7,16000,5811.715083798882,0.4
105,80,57,22.36175344552283,335000.0,335000.0,32.3,16000,5515.815642458101,0.46
105,80,75,79.75271186257909,459000.0,144000.0,34.6,18000,8124.731843575419,0.19
105,80,72,68.61710395182742,437000.0,187000.0,34.1,18000,8124.731843575419,0.16
105,80,67,51.57236381040482,389000.0,245000.0,33.2,18000,7787.156424581007,0.41
105,80,62,36.22315701468787,362000.0,315000.0,32.8,18000,7787.156424581007,0.42
105,80,57,22.36175344552283,346000.0,346000.0,32.5,18000,7441.245810055866,0.51
105,80,75,79.75271186257909,466000.0,148000.0,34.8,20000,10573.195530726258,0.19
105,80,72,68.61710395182742,459000.0,213000.0,35.3,20000,10573.195530726258,0.47
105,80,67,51.57236381040482,395000.0,260000.0,33.4,20000,10187.692737430169,0.42
105,80,62,36.22315701468787,369000.0,323000.0,32.9,20000,10187.692737430169,0.44
105,80,57,22.36175344552283,356000.0,356000.0,32.7,20000,10187.692737430169,0.55
115,80,75,79.75271186257909,427000.0,119000.0,38.1,16000,6105.530726256983,0.18
115,80,72,68.61710395182742,405000.0,159000.0,37.7,16000,6105.530726256983,0.16
115,80,67,51.57236381040482,369000.0,224000.0,37.1,16000,5811.715083798882,0.41
115,80,62,36.22315701468787,335000.0,284000.0,36.5,16000,5515.815642458101,0.41
115,80,57,22.36175344552283,316000.0,316000.0,36.2,16000,5515.815642458101,0.48
115,80,75,79.75271186257909,450000.0,143000.0,39.2,18000,8124.731843575419,0.18
115,80,72,68.61710395182742,411000.0,169000.0,37.8,18000,8124.731843575419,0.16
115,80,67,51.57236381040482,375000.0,239000.0,37.2,18000,7787.156424581007,0.41
115,80,62,36.22315701468787,344000.0,298000.0,36.7,18000,7441.245810055866,0.44
115,80,57,22.36175344552283,327000.0,327000.0,36.4,18000,7441.245810055866,0.52
115,80,75,79.75271186257909,441000.0,132000.0,38.5,20000,10573.195530726258,0.18
115,80,72,68.61710395182742,416000.0,178000.0,38.0,20000,10573.195530726258,0.47
115,80,67,51.57236381040482,380000.0,252000.0,37.3,20000,10187.692737430169,0.42
115,80,62,36.22315701468787,351000.0,310000.0,36.8,20000,10187.692737430169,0.46
115,80,57,22.36175344552283,336000.0,336000.0,36.5,20000,9791.77094972067,0.56
75,80,75,79.75271186257909,445000.0,133000.0,24.9,8000,1521.173184357542,0.0
75,80,72,68.61710395182742,418000.0,154000.0,24.4,8000,1521.173184357542,0.0
75,80,67,51.57236381040482,373000.0,191000.0,23.5,8000,1352.385474860335,0.06
75,80,62,36.22315701468787,335000.0,234000.0,22.8,8000,1189.8491620111731,0.13
75,80,57,22.36175344552283,300000.0,273000.0,22.3,8000,1189.8491620111731,0.12
75,80,75,79.75271186257909,479000.0,148000.0,25.6,10000,2221.329608938547,0.0
75,80,72,68.61710395182742,451000.0,174000.0,25.0,10000,2221.329608938547,0.08
75,80,67,51.57236381040482,403000.0,224000.0,24.0,10000,2221.329608938547,0.17
75,80,62,36.22315701468787,363000.0,275000.0,23.3,10000,2033.7877094972066,0.13
75,80,57,22.36175344552283,337000.0,322000.0,22.8,10000,1850.413407821229,0.17
75,80,75,79.75271186257909,495000.0,152000.0,25.8,12000,3194.4636871508387,0.12
75,80,72,68.61710395182742,467000.0,190000.0,25.3,12000,3194.4636871508387,0.08
75,80,67,51.57236381040482,424000.0,252000.0,24.4,12000,3194.4636871508387,0.16
75,80,62,36.22315701468787,385000.0,314000.0,23.7,12000,2975.664804469274,0.14
75,80,57,22.36175344552283,358000.0,352000.0,23.2,12000,2975.664804469274,0.24
75,80,75,79.75271186257909,518000.0,170000.0,26.4,14000,4732.307262569832,0.1
75,80,72,68.61710395182742,486000.0,211000.0,25.7,14000,4478.083798882682,0.22
75,80,67,51.57236381040482,440000.0,279000.0,24.7,14000,4478.083798882682,0.17
75,80,62,36.22315701468787,401000.0,348000.0,23.9,14000,4478.083798882682,0.16
75,80,57,22.36175344552283,382000.0,381000.0,23.6,14000,4223.860335195531,0.3
85,80,75,79.75271186257909,414000.0,106000.0,27.2,8000,1521.173184357542,0.0
85,80,72,68.61710395182742,389000.0,129000.0,26.6,8000,1352.385474860335,0.13
85,80,67,51.57236381040482,347000.0,167000.0,25.8,8000,1189.8491620111731,0.06
85,80,62,36.22315701468787,313000.0,213000.0,25.2,8000,1189.8491620111731,0.13
85,80,57,22.36175344552283,279000.0,254000.0,24.7,8000,1108.5810055865923,0.12
85,80,75,79.75271186257909,443000.0,117000.0,27.7,10000,2221.329608938547,0.0
85,80,72,68.61710395182742,416000.0,143000.0,27.2,10000,2221.329608938547,0.07
85,80,67,51.57236381040482,377000.0,200000.0,26.4,10000,2033.7877094972066,0.17
85,80,62,36.22315701468787,340000.0,254000.0,25.7,10000,1850.413407821229,0.13
85,80,57,22.36175344552283,318000.0,304000.0,25.2,10000,1850.413407821229,0.18
85,80,75,79.75271186257909,466000.0,128000.0,28.2,12000,3194.4636871508387,0.11
85,80,72,68.61710395182742,437000.0,165000.0,27.6,12000,3194.4636871508387,0.07
85,80,67,51.57236381040482,398000.0,229000.0,26.7,12000,2975.664804469274,0.16
85,80,62,36.22315701468787,362000.0,293000.0,26.0,12000,2975.664804469274,0.14
85,80,57,22.36175344552283,339000.0,332000.0,25.6,12000,2758.9497206703913,0.25
85,80,75,79.75271186257909,482000.0,139000.0,28.5,14000,4478.083798882682,0.1
85,80,72,68.61710395182742,453000.0,183000.0,27.9,14000,4478.083798882682,0.22
85,80,67,51.57236381040482,414000.0,256000.0,27.0,14000,4478.083798882682,0.17
85,80,62,36.22315701468787,378000.0,328000.0,26.3,14000,4223.860335195531,0.16
85,80,57,22.36175344552283,362000.0,361000.0,26.0,14000,4223.860335195531,0.31
95,80,75,79.75271186257909,384000.0,80000.0,29.7,8000,1352.385474860335,0.0
95,80,72,68.61710395182742,361000.0,104000.0,29.2,8000,1352.385474860335,0.1
95,80,67,51.57236381040482,322000.0,144000.0,28.5,8000,1189.8491620111731,0.05
95,80,62,36.22315701468787,290000.0,193000.0,28.0,8000,1189.8491620111731,0.13
95,80,57,22.36175344552283,261000.0,236000.0,27.5,8000,1108.5810055865923,0.14
95,80,75,79.75271186257909,412000.0,90000.0,30.3,10000,2221.329608938547,0.0
95,80,72,68.61710395182742,387000.0,118000.0,29.8,10000,2033.7877094972066,0.07
95,80,67,51.57236381040482,351000.0,177000.0,29.1,10000,2033.7877094972066,0.17
95,80,62,36.22315701468787,317000.0,234000.0,28.5,10000,1850.413407821229,0.13
95,80,57,22.36175344552283,299000.0,285000.0,28.2,10000,1850.413407821229,0.19
95,80,75,79.75271186257909,433000.0,99000.0,30.8,12000,3194.4636871508387,0.1
95,80,72,68.61710395182742,407000.0,138000.0,30.2,12000,3194.4636871508387,0.07
95,80,67,51.57236381040482,372000.0,206000.0,29.5,12000,2975.664804469274,0.16
95,80,62,36.22315701468787,338000.0,273000.0,28.9,12000,2758.9497206703913,0.14
95,80,57,22.36175344552283,318000.0,311000.0,28.5,12000,2758.9497206703913,0.26
95,80,75,79.75271186257909,449000.0,111000.0,31.1,14000,4478.083798882682,0.09
95,80,72,68.61710395182742,424000.0,158000.0,30.5,14000,4478.083798882682,0.22
95,80,67,51.57236381040482,388000.0,234000.0,29.8,14000,4223.860335195531,0.17
95,80,62,36.22315701468787,354000.0,307000.0,29.1,14000,4223.860335195531,0.17
95,80,57,22.36175344552283,339000.0,339000.0,28.8,14000,3969.63687150838,0.3
105,80,75,79.75271186257909,355000.0,53000.0,32.7,8000,1352.385474860335,0.0
105,80,72,68.61710395182742,333000.0,80000.0,32.3,8000,1189.8491620111731,0.09
105,80,67,51.57236381040482,295000.0,121000.0,31.7,8000,1189.8491620111731,0.05
105,80,62,36.22315701468787,265000.0,172000.0,31.3,8000,1108.5810055865923,0.13
105,80,57,22.36175344552283,239000.0,217000.0,31.0,8000,1108.5810055865923,0.13
105,80,75,79.75271186257909,380000.0,63000.0,33.3,10000,2033.7877094972066,0.15
105,80,72,68.61710395182742,356000.0,92000.0,32.8,10000,2033.7877094972066,0.07
105,80,67,51.57236381040482,323000.0,154000.0,32.3,10000,1850.413407821229,0.16
105,80,62,36.22315701468787,292000.0,213000.0,31.8,10000,1850.413407821229,0.13
105,80,57,22.36175344552283,279000.0,266000.0,31.6,10000,1758.72625698324,0.2
105,80,75,79.75271186257909,401000.0,72000.0,33.8,12000,3194.4636871508387,0.09
105,80,72,68.61710395182742,376000.0,112000.0,33.3,12000,2975.664804469274,0.07
105,80,67,51.57236381040482,343000.0,183000.0,32.7,12000,2758.9497206703913,0.16
105,80,62,36.22315701468787,312000.0,251000.0,32.2,12000,2758.9497206703913,0.14
105,80,57,22.36175344552283,300000.0,293000.0,31.9,12000,2758.9497206703913,0.25
105,80,75,79.75271186257909,416000.0,84000.0,34.1,14000,4478.083798882682,0.09
105,80,72,68.61710395182742,393000.0,132000.0,33.6,14000,4223.860335195531,0.21
105,80,67,51.57236381040482,358000.0,210000.0,33.0,14000,4223.860335195531,0.17
105,80,62,36.22315701468787,331000.0,284000.0,32.4,14000,3969.63687150838,0.18
105,80,57,22.36175344552283,318000.0,317000.0,32.2,14000,3969.63687150838,0.31
115,80,75,79.75271186257909,324000.0,27000.0,36.2,8000,1189.8491620111731,0.0
115,80,72,68.61710395182742,303000.0,56000.0,35.9,8000,1189.8491620111731,0.08
115,80,67,51.57236381040482,266000.0,99000.0,35.4,8000,1108.5810055865923,0.05
115,80,62,36.22315701468787,239000.0,151000.0,35.4,8000,1108.5810055865923,0.12
115,80,57,22.36175344552283,220000.0,199000.0,35.5,8000,1108.5810055865923,0.15
115,80,75,79.75271186257909,346000.0,35000.0,36.8,10000,1850.413407821229,0.11
115,80,72,68.61710395182742,323000.0,65000.0,36.4,10000,1850.413407821229,0.06
115,80,67,51.57236381040482,294000.0,131000.0,36.0,10000,1850.413407821229,0.16
115,80,62,36.22315701468787,264000.0,192000.0,36.0,10000,1758.72625698324,0.13
115,80,57,22.36175344552283,259000.0,248000.0,35.9,10000,1758.72625698324,0.21
115,80,75,79.75271186257909,365000.0,44000.0,37.3,12000,2975.664804469274,0.09
115,80,72,68.61710395182742,343000.0,85000.0,36.9,12000,2758.9497206703913,0.07
115,80,67,51.57236381040482,313000.0,159000.0,36.5,12000,2758.9497206703913,0.16
115,80,62,36.22315701468787,284000.0,229000.0,36.3,12000,2758.9497206703913,0.15
115,80,57,22.36175344552283,276000.0,269000.0,36.1,12000,2650.59217877095,0.27
115,80,75,79.75271186257909,381000.0,56000.0,37.7,14000,4223.860335195531,0.08
115,80,72,68.61710395182742,358000.0,105000.0,37.3,14000,4223.860335195531,0.21
115,80,67,51.57236381040482,329000.0,187000.0,36.8,14000,3969.63687150838,0.17
115,80,62,36.22315701468787,300000.0,255000.0,36.4,14000,3969.63687150838,0.18
115,80,57,22.36175344552283,295000.0,295000.0,36.3,14000,3969.63687150838,0.34
75,80,75,79.75271186257909,523000.0,176000.0,26.4,16000,6397.262569832403,0.1
75,80,72,68.61710395182742,498000.0,227000.0,25.9,16000,6105.530726256983,0.21
75,80,67,51.57236381040482,452000.0,304000.0,24.9,16000,6105.530726256983,0.18
75,80,62,36.22315701468787,414000.0,377000.0,24.2,16000,6105.530726256983,0.19
75,80,57,22.36175344552283,399000.0,399000.0,23.9,16000,5811.715083798882,0.36
75,80,75,79.75271186257909,540000.0,194000.0,26.8,18000,8453.972067039107,0.28
75,80,72,68.61710395182742,508000.0,243000.0,26.1,18000,8453.972067039107,0.22
75,80,67,51.57236381040482,462000.0,327000.0,25.1,18000,8124.731843575419,0.19
75,80,62,36.22315701468787,426000.0,394000.0,24.4,18000,8124.731843575419,0.23
75,80,57,22.36175344552283,413000.0,413000.0,24.2,18000,8124.731843575419,0.4
75,80,75,79.75271186257909,549000.0,205000.0,27.0,20000,10948.279329608937,0.26
75,80,72,68.61710395182742,516000.0,257000.0,26.3,20000,10948.279329608937,0.22
75,80,67,51.57236381040482,471000.0,350000.0,25.3,20000,10573.195530726258,0.2
75,80,62,36.22315701468787,428000.0,406000.0,24.5,20000,10573.195530726258,0.26
75,80,57,22.36175344552283,419000.0,419000.0,24.3,20000,10573.195530726258,0.46
85,80,75,79.75271186257909,493000.0,152000.0,28.7,16000,6105.530726256983,0.09
85,80,72,68.61710395182742,466000.0,200000.0,28.1,16000,6105.530726256983,0.21
85,80,67,51.57236381040482,426000.0,281000.0,27.3,16000,6105.530726256983,0.18
85,80,62,36.22315701468787,393000.0,356000.0,26.6,16000,5811.715083798882,0.2
85,80,57,22.36175344552283,378000.0,378000.0,26.3,16000,5811.715083798882,0.37
85,80,75,79.75271186257909,504000.0,164000.0,29.0,18000,8453.972067039107,0.27
85,80,72,68.61710395182742,477000.0,217000.0,28.3,18000,8124.731843575419,0.22
85,80,67,51.57236381040482,435000.0,304000.0,27.5,18000,8124.731843575419,0.19
85,80,62,36.22315701468787,407000.0,379000.0,26.8,18000,8124.731843575419,0.24
85,80,57,22.36175344552283,396000.0,396000.0,26.6,18000,7787.156424581007,0.42
85,80,75,79.75271186257909,513000.0,174000.0,29.1,20000,10948.279329608937,0.26
85,80,72,68.61710395182742,485000.0,232000.0,28.5,20000,10573.195530726258,0.22
85,80,67,51.57236381040482,444000.0,327000.0,27.6,20000,10573.195530726258,0.2
85,80,62,36.22315701468787,419000.0,400000.0,27.1,20000,10573.195530726258,0.28
85,80,57,22.36175344552283,405000.0,405000.0,26.8,20000,10573.195530726258,0.45
95,80,75,79.75271186257909,462000.0,125000.0,31.4,16000,6105.530726256983,0.09
95,80,72,68.61710395182742,439000.0,177000.0,30.8,16000,6105.530726256983,0.21
95,80,67,51.57236381040482,400000.0,259000.0,30.0,16000,5811.715083798882,0.18
95,80,62,36.22315701468787,370000.0,333000.0,29.4,16000,5811.715083798882,0.21
95,80,57,22.36175344552283,357000.0,357000.0,29.1,16000,5811.715083798882,0.38
95,80,75,79.75271186257909,473000.0,138000.0,31.6,18000,8124.731843575419,0.27
95,80,72,68.61710395182742,449000.0,192000.0,31.0,18000,8124.731843575419,0.22
95,80,67,51.57236381040482,409000.0,282000.0,30.2,18000,8124.731843575419,0.19
95,80,62,36.22315701468787,384000.0,357000.0,29.7,18000,7787.156424581007,0.25
95,80,57,22.36175344552283,370000.0,370000.0,29.4,18000,7787.156424581007,0.43
95,80,75,79.75271186257909,480000.0,146000.0,31.7,20000,10573.195530726258,0.26
95,80,72,68.61710395182742,454000.0,205000.0,31.2,20000,10573.195530726258,0.22
95,80,67,51.57236381040482,417000.0,305000.0,30.4,20000,10573.195530726258,0.2
95,80,62,36.22315701468787,398000.0,380000.0,29.9,20000,10187.692737430169,0.28
95,80,57,22.36175344552283,382000.0,382000.0,29.6,20000,10187.692737430169,0.46
105,80,75,79.75271186257909,428000.0,97000.0,34.4,16000,6105.530726256983,0.09
105,80,72,68.61710395182742,408000.0,151000.0,34.0,16000,6105.530726256983,0.21
105,80,67,51.57236381040482,371000.0,235000.0,33.3,16000,5811.715083798882,0.18
105,80,62,36.22315701468787,346000.0,311000.0,32.7,16000,5515.815642458101,0.22
105,80,57,22.36175344552283,335000.0,335000.0,32.5,16000,5515.815642458101,0.39
105,80,75,79.75271186257909,439000.0,110000.0,34.7,18000,8124.731843575419,0.26
105,80,72,68.61710395182742,417000.0,167000.0,34.2,18000,8124.731843575419,0.21
105,80,67,51.57236381040482,380000.0,259000.0,33.5,18000,7787.156424581007,0.19
105,80,62,36.22315701468787,361000.0,335000.0,33.0,18000,7787.156424581007,0.26
105,80,57,22.36175344552283,348000.0,348000.0,32.8,18000,7441.245810055866,0.44
105,80,75,79.75271186257909,449000.0,122000.0,34.9,20000,10573.195530726258,0.26
105,80,72,68.61710395182742,422000.0,179000.0,34.3,20000,10573.195530726258,0.22
105,80,67,51.57236381040482,388000.0,281000.0,33.6,20000,10187.692737430169,0.2
105,80,62,36.22315701468787,377000.0,360000.0,33.4,20000,10187.692737430169,0.29
105,80,57,22.36175344552283,361000.0,361000.0,33.0,20000,10187.692737430169,0.48
115,80,75,79.75271186257909,393000.0,70000.0,38.1,16000,5811.715083798882,0.08
115,80,72,68.61710395182742,374000.0,126000.0,37.6,16000,5811.715083798882,0.21
115,80,67,51.57236381040482,338000.0,210000.0,37.0,16000,5515.815642458101,0.18
115,80,62,36.22315701468787,322000.0,288000.0,36.7,16000,5515.815642458101,0.23
115,80,57,22.36175344552283,310000.0,310000.0,36.5,16000,5515.815642458101,0.4
115,80,75,79.75271186257909,403000.0,82000.0,38.4,18000,8124.731843575419,0.27
115,80,72,68.61710395182742,385000.0,142000.0,37.9,18000,7787.156424581007,0.21
115,80,67,51.57236381040482,347000.0,233000.0,37.3,18000,7441.245810055866,0.19
115,80,62,36.22315701468787,335000.0,310000.0,36.9,18000,7441.245810055866,0.27
115,80,57,22.36175344552283,324000.0,324000.0,36.7,18000,7441.245810055866,0.45
115,80,75,79.75271186257909,412000.0,93000.0,38.6,20000,10573.195530726258,0.25
115,80,72,68.61710395182742,390000.0,155000.0,38.1,20000,10187.692737430169,0.22
115,80,67,51.57236381040482,354000.0,255000.0,37.5,20000,10187.692737430169,0.2
115,80,62,36.22315701468787,347000.0,327000.0,37.2,20000,9791.77094972067,0.29
115,80,57,22.36175344552283,334000.0,334000.0,36.9,20000,9791.77094972067,0.49
75,80,75,79.75271186257909,590000.0,206000.0,33.2,10000,2477.63687150838,0.02
75,80,72,68.61710395182742,563000.0,233000.0,32.7,10000,2477.63687150838,0.0
75,80,67,51.57236381040482,519000.0,275000.0,32.1,10000,2477.63687150838,0.13
75,80,62,36.22315701468787,472000.0,329000.0,31.5,10000,2281.759776536313,0.08
75,80,57,22.36175344552283,450000.0,413000.0,31.8,10000,2281.759776536313,0.13
75,80,75,79.75271186257909,625000.0,219000.0,33.8,12500,3852.944134078212,0.0
75,80,72,68.61710395182742,598000.0,248000.0,33.3,12500,3852.944134078212,0.0
75,80,67,51.57236381040482,549000.0,308000.0,32.5,12500,3852.944134078212,0.11
75,80,62,36.22315701468787,502000.0,370000.0,31.9,12500,3852.944134078212,0.28
75,80,57,22.36175344552283,465000.0,450000.0,31.4,12500,3623.72625698324,0.18
75,80,75,79.75271186257909,652000.0,228000.0,34.2,15000,5749.2011173184355,0.0
75,80,72,68.61710395182742,619000.0,256000.0,33.7,15000,5749.2011173184355,0.16
75,80,67,51.57236381040482,571000.0,336000.0,32.9,15000,5749.2011173184355,0.35
75,80,62,36.22315701468787,524000.0,406000.0,32.3,15000,5749.2011173184355,0.28
75,80,57,22.36175344552283,491000.0,480000.0,31.6,15000,5478.307262569832,0.25
75,80,75,79.75271186257909,671000.0,235000.0,34.5,17500,8233.089385474861,0.0
75,80,72,68.61710395182742,638000.0,281000.0,34.0,17500,8233.089385474861,0.14
75,80,67,51.57236381040482,588000.0,362000.0,33.2,17500,8233.089385474861,0.33
75,80,62,36.22315701468787,551000.0,473000.0,32.5,17500,8233.089385474861,0.2
75,80,57,22.36175344552283,513000.0,513000.0,32.0,17500,8233.089385474861,0.32
85,80,75,79.75271186257909,565000.0,184000.0,36.7,10000,2477.63687150838,0.0
85,80,72,68.61710395182742,538000.0,213000.0,36.2,10000,2477.63687150838,0.0
85,80,67,51.57236381040482,493000.0,256000.0,35.6,10000,2281.759776536313,0.11
85,80,62,36.22315701468787,450000.0,312000.0,35.2,10000,2281.759776536313,0.08
85,80,57,22.36175344552283,429000.0,397000.0,35.5,10000,2281.759776536313,0.14
85,80,75,79.75271186257909,598000.0,194000.0,37.3,12500,3852.944134078212,0.0
85,80,72,68.61710395182742,572000.0,228000.0,36.8,12500,3852.944134078212,0.0
85,80,67,51.57236381040482,525000.0,290000.0,36.1,12500,3852.944134078212,0.1
85,80,62,36.22315701468787,479000.0,353000.0,35.6,12500,3623.72625698324,0.27
85,80,57,22.36175344552283,445000.0,431000.0,35.0,12500,3623.72625698324,0.19
85,80,75,79.75271186257909,620000.0,206000.0,37.7,15000,5749.2011173184355,0.0
85,80,72,68.61710395182742,590000.0,234000.0,37.2,15000,5749.2011173184355,0.15
85,80,67,51.57236381040482,545000.0,317000.0,36.5,15000,5749.2011173184355,0.34
85,80,62,36.22315701468787,500000.0,388000.0,35.9,15000,5478.307262569832,0.28
85,80,57,22.36175344552283,467000.0,467000.0,35.4,15000,5478.307262569832,0.26
85,80,75,79.75271186257909,638000.0,212000.0,38.0,17500,8233.089385474861,0.0
85,80,72,68.61710395182742,610000.0,260000.0,37.5,17500,8233.089385474861,0.13
85,80,67,51.57236381040482,562000.0,343000.0,36.8,17500,8233.089385474861,0.32
85,80,62,36.22315701468787,513000.0,420000.0,36.2,17500,8233.089385474861,0.29
85,80,57,22.36175344552283,492000.0,492000.0,35.8,17500,7912.184357541901,0.34
95,80,75,79.75271186257909,538000.0,163000.0,40.8,10000,2477.63687150838,0.0
95,80,72,68.61710395182742,513000.0,195000.0,40.4,10000,2477.63687150838,0.0
95,80,67,51.57236381040482,466000.0,236000.0,39.9,10000,2281.759776536313,0.1
95,80,62,36.22315701468787,424000.0,293000.0,39.5,10000,2281.759776536313,0.28
95,80,57,22.36175344552283,407000.0,380000.0,40.4,10000,2281.759776536313,0.14
95,80,75,79.75271186257909,568000.0,172000.0,41.4,12500,3852.944134078212,0.0
95,80,72,68.61710395182742,544000.0,208000.0,41.0,12500,3852.944134078212,0.0
95,80,67,51.57236381040482,498000.0,270000.0,40.4,12500,3623.72625698324,0.1
95,80,62,36.22315701468787,451000.0,332000.0,39.9,12500,3623.72625698324,0.26
95,80,57,22.36175344552283,436000.0,424000.0,40.6,12500,3623.72625698324,0.21
95,80,75,79.75271186257909,593000.0,177000.0,41.9,15000,5749.2011173184355,0.0
95,80,72,68.61710395182742,563000.0,215000.0,41.4,15000,5749.2011173184355,0.13
95,80,67,51.57236381040482,517000.0,296000.0,40.8,15000,5749.2011173184355,0.33
95,80,62,36.22315701468787,473000.0,369000.0,40.3,15000,5478.307262569832,0.27
95,80,57,22.36175344552283,444000.0,444000.0,39.9,15000,5478.307262569832,0.27
95,80,75,79.75271186257909,607000.0,189000.0,42.2,17500,8233.089385474861,0.0
95,80,72,68.61710395182742,581000.0,238000.0,41.7,17500,8233.089385474861,0.13
95,80,67,51.57236381040482,533000.0,322000.0,41.1,17500,8233.089385474861,0.32
95,80,62,36.22315701468787,487000.0,402000.0,40.5,17500,7912.184357541901,0.29
95,80,57,22.36175344552283,467000.0,467000.0,40.1,17500,7912.184357541901,0.35
105,80,75,79.75271186257909,507000.0,140000.0,45.6,10000,2477.63687150838,0.0
105,80,72,68.61710395182742,483000.0,174000.0,45.3,10000,2281.759776536313,0.0
105,80,67,51.57236381040482,439000.0,216000.0,44.9,10000,2281.759776536313,0.09
105,80,62,36.22315701468787,398000.0,274000.0,45.0,10000,2090.050279329609,0.26
105,80,57,22.36175344552283,383000.0,360000.0,46.4,10000,2090.050279329609,0.15
105,80,75,79.75271186257909,537000.0,148000.0,46.2,12500,3852.944134078212,0.0
105,80,72,68.61710395182742,511000.0,177000.0,45.9,12500,3852.944134078212,0.15
105,80,67,51.57236381040482,469000.0,250000.0,45.4,12500,3623.72625698324,0.09
105,80,62,36.22315701468787,423000.0,311000.0,45.3,12500,3623.72625698324,0.26
105,80,57,22.36175344552283,398000.0,388000.0,45.3,12500,3396.59217877095,0.22
105,80,75,79.75271186257909,559000.0,154000.0,46.7,15000,5749.2011173184355,0.0
105,80,72,68.61710395182742,533000.0,196000.0,46.3,15000,5749.2011173184355,0.13
105,80,67,51.57236381040482,486000.0,275000.0,45.8,15000,5478.307262569832,0.33
105,80,62,36.22315701468787,445000.0,350000.0,45.5,15000,5478.307262569832,0.27
105,80,57,22.36175344552283,420000.0,420000.0,45.5,15000,5478.307262569832,0.29
105,80,75,79.75271186257909,572000.0,164000.0,46.9,17500,8233.089385474861,0.17
105,80,72,68.61710395182742,547000.0,215000.0,46.6,17500,8233.089385474861,0.12
105,80,67,51.57236381040482,502000.0,301000.0,46.1,17500,8233.089385474861,0.31
105,80,62,36.22315701468787,458000.0,382000.0,45.8,17500,7912.184357541901,0.29
105,80,57,22.36175344552283,442000.0,442000.0,45.6,17500,7912.184357541901,0.36
115,80,75,79.75271186257909,474000.0,116000.0,51.1,10000,2281.759776536313,0.0
115,80,72,68.61710395182742,454000.0,145000.0,51.0,10000,2281.759776536313,0.0
115,80,67,51.57236381040482,429000.0,224000.0,51.3,10000,2281.759776536313,0.15
115,80,62,36.22315701468787,399000.0,294000.0,52.7,10000,2090.050279329609,0.13
115,80,57,22.36175344552283,343000.0,321000.0,52.2,10000,1902.508379888268,0.18
115,80,75,79.75271186257909,501000.0,124000.0,51.7,12500,3852.944134078212,0.0
115,80,72,68.61710395182742,477000.0,155000.0,51.5,12500,3623.72625698324,0.13
115,80,67,51.57236381040482,454000.0,253000.0,51.6,12500,3623.72625698324,0.17
115,80,62,36.22315701468787,408000.0,320000.0,52.1,12500,3623.72625698324,0.16
115,80,57,22.36175344552283,375000.0,366000.0,52.3,12500,3396.59217877095,0.24
115,80,75,79.75271186257909,521000.0,129000.0,52.1,15000,5749.2011173184355,0.0
115,80,72,68.61710395182742,497000.0,173000.0,51.9,15000,5478.307262569832,0.12
115,80,67,51.57236381040482,470000.0,280000.0,51.9,15000,5478.307262569832,0.19
115,80,62,36.22315701468787,424000.0,357000.0,52.1,15000,5478.307262569832,0.18
115,80,57,22.36175344552283,394000.0,394000.0,52.3,15000,5205.329608938548,0.31
115,80,75,79.75271186257909,534000.0,138000.0,52.4,17500,8233.089385474861,0.15
115,80,72,68.61710395182742,510000.0,191000.0,52.2,17500,8233.089385474861,0.12
115,80,67,51.57236381040482,483000.0,305000.0,52.0,17500,7912.184357541901,0.21
115,80,62,36.22315701468787,434000.0,388000.0,52.1,17500,7912.184357541901,0.21
115,80,57,22.36175344552283,415000.0,415000.0,52.2,17500,7912.184357541901,0.38
75,80,75,79.75271186257909,684000.0,241000.0,34.8,20000,11383.793296089387,0.22
75,80,72,68.61710395182742,650000.0,296000.0,34.2,20000,11383.793296089387,0.14
75,80,67,51.57236381040482,599000.0,383000.0,33.4,20000,11383.793296089387,0.33
75,80,62,36.22315701468787,562000.0,503000.0,32.7,20000,11383.793296089387,0.22
75,80,57,22.36175344552283,531000.0,531000.0,32.3,20000,11383.793296089387,0.37
85,80,75,79.75271186257909,650000.0,217000.0,38.3,20000,11383.793296089387,0.18
85,80,72,68.61710395182742,621000.0,274000.0,37.7,20000,11383.793296089387,0.13
85,80,67,51.57236381040482,573000.0,363000.0,36.9,20000,11383.793296089387,0.32
85,80,62,36.22315701468787,536000.0,483000.0,36.3,20000,11383.793296089387,0.22
85,80,57,22.36175344552283,508000.0,508000.0,36.0,20000,11383.793296089387,0.39
95,80,75,79.75271186257909,618000.0,194000.0,42.4,20000,11383.793296089387,0.17
95,80,72,68.61710395182742,591000.0,251000.0,41.9,20000,11383.793296089387,0.13
95,80,67,51.57236381040482,543000.0,342000.0,41.3,20000,11383.793296089387,0.32
95,80,62,36.22315701468787,497000.0,427000.0,40.7,20000,11012.877094972066,0.3
95,80,57,22.36175344552283,484000.0,484000.0,40.4,20000,11012.877094972066,0.4
105,80,75,79.75271186257909,583000.0,169000.0,47.2,20000,11383.793296089387,0.16
105,80,72,68.61710395182742,557000.0,228000.0,46.8,20000,11383.793296089387,0.12
105,80,67,51.57236381040482,511000.0,320000.0,46.2,20000,11383.793296089387,0.32
105,80,62,36.22315701468787,492000.0,447000.0,46.2,20000,11012.877094972066,0.25
105,80,57,22.36175344552283,458000.0,458000.0,45.6,20000,11012.877094972066,0.41
115,80,75,79.75271186257909,544000.0,142000.0,52.6,20000,11383.793296089387,0.14
115,80,72,68.61710395182742,519000.0,203000.0,52.3,20000,11383.793296089387,0.12
115,80,67,51.57236381040482,492000.0,326000.0,52.1,20000,11012.877094972066,0.22
115,80,62,36.22315701468787,448000.0,406000.0,51.9,20000,11012.877094972066,0.26
115,80,57,22.36175344552283,430000.0,430000.0,52.1,20000,11012.877094972066,0.43
75,80,75,79.75271186257909,589000.0,191000.0,33.4,10000,2477.63687150838,0.0
75,80,72,68.61710395182742,555000.0,216000.0,32.8,10000,2477.63687150838,0.0
75,80,67,51.57236381040482,500000.0,261000.0,32.0,10000,2281.759776536313,0.07
75,80,62,36.22315701468787,454000.0,316000.0,31.2,10000,2281.759776536313,0.16
75,80,57,22.36175344552283,407000.0,365000.0,30.5,10000,2281.759776536313,0.13
75,80,75,79.75271186257909,633000.0,209000.0,34.2,12500,3852.944134078212,0.0
75,80,72,68.61710395182742,597000.0,238000.0,33.6,12500,3852.944134078212,0.11
75,80,67,51.57236381040482,538000.0,301000.0,32.5,12500,3852.944134078212,0.24
75,80,62,36.22315701468787,489000.0,366000.0,31.7,12500,3623.72625698324,0.16
75,80,57,22.36175344552283,452000.0,427000.0,31.1,12500,3623.72625698324,0.18
75,80,72,68.61710395182742,673000.0,241000.0,35.1,15000,5749.2011173184355,0.0
75,80,67,51.57236381040482,619000.0,260000.0,33.9,15000,5749.2011173184355,0.1
75,80,62,36.22315701468787,563000.0,335000.0,33.0,15000,5749.2011173184355,0.21
75,80,57,22.36175344552283,515000.0,411000.0,32.1,15000,5749.2011173184355,0.18
75,80,75,79.75271186257909,482000.0,468000.0,31.5,17500,7912.184357541901,0.24
75,80,72,68.61710395182742,697000.0,251000.0,35.4,17500,8233.089385474861,0.14
75,80,67,51.57236381040482,653000.0,297000.0,34.6,17500,8233.089385474861,0.3
75,80,62,36.22315701468787,583000.0,367000.0,33.3,17500,8233.089385474861,0.21
75,80,57,22.36175344552283,534000.0,452000.0,32.4,17500,8233.089385474861,0.19
85,80,75,79.75271186257909,552000.0,160000.0,36.7,10000,2477.63687150838,0.0
85,80,72,68.61710395182742,523000.0,190000.0,36.1,10000,2477.63687150838,0.0
85,80,67,51.57236381040482,468000.0,233000.0,35.2,10000,2281.759776536313,0.07
85,80,62,36.22315701468787,445000.0,300000.0,34.7,10000,2281.759776536313,0.07
85,80,57,22.36175344552283,408000.0,371000.0,34.3,10000,2281.759776536313,0.08
85,80,75,79.75271186257909,592000.0,175000.0,37.4,12500,3852.944134078212,0.0
85,80,72,68.61710395182742,557000.0,205000.0,36.8,12500,3852.944134078212,0.1
85,80,67,51.57236381040482,506000.0,275000.0,35.8,12500,3852.944134078212,0.23
85,80,62,36.22315701468787,470000.0,345000.0,35.1,12500,3623.72625698324,0.09
85,80,57,22.36175344552283,436000.0,424000.0,34.6,12500,3623.72625698324,0.13
85,80,72,68.61710395182742,618000.0,192000.0,37.9,15000,5749.2011173184355,0.0
85,80,67,51.57236381040482,581000.0,228000.0,37.2,15000,5749.2011173184355,0.09
85,80,62,36.22315701468787,531000.0,309000.0,36.3,15000,5749.2011173184355,0.21
85,80,57,22.36175344552283,488000.0,390000.0,35.5,15000,5478.307262569832,0.1
85,80,75,79.75271186257909,460000.0,460000.0,35.0,17500,7912.184357541901,0.2
85,80,72,68.61710395182742,640000.0,201000.0,38.3,17500,8233.089385474861,0.13
85,80,67,51.57236381040482,601000.0,252000.0,37.6,17500,8233.089385474861,0.29
85,80,62,36.22315701468787,550000.0,340000.0,36.6,17500,8233.089385474861,0.21
85,80,57,22.36175344552283,502000.0,432000.0,35.8,17500,8233.089385474861,0.12
95,80,75,79.75271186257909,514000.0,128000.0,40.5,10000,2477.63687150838,0.0
95,80,72,68.61710395182742,485000.0,159000.0,39.9,10000,2281.759776536313,0.0
95,80,67,51.57236381040482,436000.0,206000.0,39.1,10000,2281.759776536313,0.07
95,80,62,36.22315701468787,418000.0,279000.0,38.9,10000,2281.759776536313,0.07
95,80,57,22.36175344552283,382000.0,350000.0,38.5,10000,2090.050279329609,0.08
95,80,75,79.75271186257909,551000.0,142000.0,41.2,12500,3852.944134078212,0.0
95,80,72,68.61710395182742,510000.0,162000.0,40.5,12500,3852.944134078212,0.09
95,80,67,51.57236381040482,475000.0,249000.0,39.8,12500,3623.72625698324,0.22
95,80,62,36.22315701468787,441000.0,323000.0,39.3,12500,3623.72625698324,0.08
95,80,57,22.36175344552283,417000.0,406000.0,38.9,12500,3623.72625698324,0.14
95,80,72,68.61710395182742,575000.0,158000.0,41.7,15000,5749.2011173184355,0.15
95,80,67,51.57236381040482,543000.0,198000.0,41.1,15000,5749.2011173184355,0.09
95,80,62,36.22315701468787,499000.0,282000.0,40.3,15000,5478.307262569832,0.2
95,80,57,22.36175344552283,457000.0,365000.0,39.7,15000,5478.307262569832,0.1
95,80,75,79.75271186257909,435000.0,435000.0,39.2,17500,7912.184357541901,0.22
95,80,72,68.61710395182742,597000.0,166000.0,42.2,17500,8233.089385474861,0.12
95,80,67,51.57236381040482,564000.0,221000.0,41.5,17500,8233.089385474861,0.28
95,80,62,36.22315701468787,518000.0,314000.0,40.7,17500,8233.089385474861,0.21
95,80,57,22.36175344552283,470000.0,405000.0,39.9,17500,7912.184357541901,0.13
105,80,75,79.75271186257909,477000.0,97000.0,44.9,10000,2281.759776536313,0.0
105,80,72,68.61710395182742,450000.0,130000.0,44.5,10000,2281.759776536313,0.0
105,80,67,51.57236381040482,402000.0,179000.0,43.9,10000,2281.759776536313,0.06
105,80,62,36.22315701468787,387000.0,255000.0,43.9,10000,2090.050279329609,0.07
105,80,57,22.36175344552283,365000.0,334000.0,43.6,10000,2090.050279329609,0.11
105,80,75,79.75271186257909,511000.0,110000.0,45.7,12500,3852.944134078212,0.0
105,80,72,68.61710395182742,473000.0,131000.0,45.1,12500,3623.72625698324,0.09
105,80,67,51.57236381040482,440000.0,222000.0,44.6,12500,3623.72625698324,0.21
105,80,62,36.22315701468787,408000.0,298000.0,44.3,12500,3623.72625698324,0.08
105,80,57,22.36175344552283,363000.0,354000.0,43.8,12500,3396.59217877095,0.16
105,80,72,68.61710395182742,537000.0,121000.0,46.3,15000,5749.2011173184355,0.13
105,80,67,51.57236381040482,504000.0,166000.0,45.7,15000,5749.2011173184355,0.08
105,80,62,36.22315701468787,464000.0,255000.0,45.1,15000,5478.307262569832,0.2
105,80,57,22.36175344552283,423000.0,339000.0,44.7,15000,5478.307262569832,0.1
105,80,75,79.75271186257909,405000.0,405000.0,44.2,17500,7912.184357541901,0.24
105,80,72,68.61710395182742,555000.0,133000.0,46.7,17500,8233.089385474861,0.11
105,80,67,51.57236381040482,525000.0,191000.0,46.2,17500,8233.089385474861,0.27
105,80,62,36.22315701468787,482000.0,286000.0,45.5,17500,7912.184357541901,0.2
105,80,57,22.36175344552283,436000.0,378000.0,44.8,17500,7912.184357541901,0.13
115,80,75,79.75271186257909,438000.0,64000.0,50.1,10000,2281.759776536313,0.0
115,80,72,68.61710395182742,412000.0,100000.0,49.9,10000,2281.759776536313,0.1
115,80,67,51.57236381040482,365000.0,151000.0,49.6,10000,2090.050279329609,0.06
115,80,62,36.22315701468787,353000.0,230000.0,50.5,10000,2090.050279329609,0.07
115,80,57,22.36175344552283,340000.0,314000.0,51.4,10000,1902.508379888268,0.11
115,80,75,79.75271186257909,469000.0,77000.0,50.9,12500,3623.72625698324,0.0
115,80,72,68.61710395182742,430000.0,99000.0,50.4,12500,3623.72625698324,0.08
115,80,67,51.57236381040482,402000.0,194000.0,50.3,12500,3623.72625698324,0.21
115,80,62,36.22315701468787,372000.0,271000.0,50.9,12500,3396.59217877095,0.08
115,80,57,22.36175344552283,333000.0,326000.0,50.6,12500,3171.5418994413403,0.18
115,80,72,68.61710395182742,493000.0,87000.0,51.5,15000,5478.307262569832,0.11
115,80,67,51.57236381040482,461000.0,134000.0,51.1,15000,5478.307262569832,0.08
115,80,62,36.22315701468787,424000.0,226000.0,50.8,15000,5478.307262569832,0.2
115,80,57,22.36175344552283,387000.0,312000.0,51.0,15000,5205.329608938548,0.11
115,80,75,79.75271186257909,381000.0,381000.0,50.7,17500,7589.195530726257,0.26
115,80,72,68.61710395182742,511000.0,99000.0,52.0,17500,8233.089385474861,0.1
115,80,67,51.57236381040482,482000.0,159000.0,51.5,17500,7912.184357541901,0.26
115,80,62,36.22315701468787,441000.0,256000.0,51.1,17500,7912.184357541901,0.2
115,80,57,22.36175344552283,400000.0,345000.0,50.2,17500,7589.195530726257,0.15
75,80,75,79.75271186257909,707000.0,262000.0,35.6,20000,11383.793296089387,0.12
75,80,72,68.61710395182742,650000.0,298000.0,34.3,20000,11383.793296089387,0.26
75,80,67,51.57236381040482,597000.0,395000.0,33.5,20000,11383.793296089387,0.22
75,80,62,36.22315701468787,548000.0,487000.0,32.7,20000,11383.793296089387,0.22
75,80,57,22.36175344552283,527000.0,527000.0,32.3,20000,11383.793296089387,0.35
85,80,75,79.75271186257909,650000.0,211000.0,38.5,20000,11383.793296089387,0.12
85,80,72,68.61710395182742,616000.0,271000.0,37.9,20000,11383.793296089387,0.26
85,80,67,51.57236381040482,564000.0,369000.0,36.9,20000,11383.793296089387,0.21
85,80,62,36.22315701468787,517000.0,473000.0,36.1,20000,11383.793296089387,0.15
85,80,57,22.36175344552283,506000.0,506000.0,35.8,20000,11383.793296089387,0.35
95,80,75,79.75271186257909,611000.0,181000.0,42.5,20000,11383.793296089387,0.11
95,80,72,68.61710395182742,579000.0,242000.0,41.8,20000,11383.793296089387,0.25
95,80,67,51.57236381040482,532000.0,342000.0,40.9,20000,11383.793296089387,0.21
95,80,62,36.22315701468787,500000.0,458000.0,40.2,20000,11012.877094972066,0.16
95,80,57,22.36175344552283,471000.0,471000.0,39.8,20000,11012.877094972066,0.36
105,80,75,79.75271186257909,570000.0,148000.0,47.1,20000,11383.793296089387,0.11
105,80,72,68.61710395182742,539000.0,211000.0,46.5,20000,11383.793296089387,0.25
105,80,67,51.57236381040482,496000.0,315000.0,45.8,20000,11012.877094972066,0.21
105,80,62,36.22315701468787,446000.0,411000.0,44.9,20000,11012.877094972066,0.16
105,80,57,22.36175344552283,442000.0,442000.0,44.8,20000,11012.877094972066,0.38
115,80,75,79.75271186257909,524000.0,115000.0,52.4,20000,11383.793296089387,0.1
115,80,72,68.61710395182742,495000.0,178000.0,51.8,20000,11012.877094972066,0.25
115,80,67,51.57236381040482,454000.0,285000.0,51.4,20000,11012.877094972066,0.21
115,80,62,36.22315701468787,411000.0,378000.0,50.6,20000,11012.877094972066,0.18
115,80,57,22.36175344552283,403000.0,403000.0,50.6,20000,11012.877094972066,0.39
75,80,75,79.75271186257909,648000.0,206000.0,41.9,11000,2335.9385474860333,0.03
75,80,72,68.61710395182742,613000.0,244000.0,41.3,11000,2335.9385474860333,0.08
75,80,67,51.57236381040482,562000.0,311000.0,40.5,11000,2335.9385474860333,0.08
75,80,62,36.22315701468787,501000.0,364000.0,39.7,11000,2335.9385474860333,0.07
75,80,57,22.36175344552283,464000.0,434000.0,39.2,11000,2073.3798882681567,0.08
75,80,75,79.75271186257909,681000.0,221000.0,42.5,13750,3165.290502793296,0.12
75,80,72,68.61710395182742,647000.0,269000.0,41.9,13750,3165.290502793296,0.1
75,80,67,51.57236381040482,598000.0,354000.0,41.2,13750,3165.290502793296,0.09
75,80,62,36.22315701468787,541000.0,424000.0,40.2,13750,3165.290502793296,0.09
75,80,57,22.36175344552283,494000.0,487000.0,39.6,13750,2894.396648044693,0.14
75,80,75,79.75271186257909,704000.0,236000.0,43.0,16500,4344.720670391061,0.14
75,80,72,68.61710395182742,668000.0,290000.0,42.3,16500,4344.720670391061,0.12
75,80,67,51.57236381040482,615000.0,383000.0,41.4,16500,4344.720670391061,0.12
75,80,62,36.22315701468787,561000.0,471000.0,40.5,16500,4344.720670391061,0.11
75,80,57,22.36175344552283,523000.0,523000.0,40.0,16500,4344.720670391061,0.23
75,80,75,79.75271186257909,719000.0,248000.0,43.3,19250,5872.145251396648,0.16
75,80,72,68.61710395182742,684000.0,310000.0,42.6,19250,5872.145251396648,0.15
75,80,67,51.57236381040482,630000.0,415000.0,41.6,19250,5872.145251396648,0.14
75,80,62,36.22315701468787,578000.0,515000.0,40.8,19250,5872.145251396648,0.14
75,80,57,22.36175344552283,549000.0,549000.0,40.3,19250,5872.145251396648,0.31
85,80,75,79.75271186257909,573000.0,139000.0,44.8,11000,2335.9385474860333,0.04
85,80,72,68.61710395182742,588000.0,226000.0,45.1,11000,2335.9385474860333,0.08
85,80,67,51.57236381040482,536000.0,292000.0,44.3,11000,2335.9385474860333,0.08
85,80,62,36.22315701468787,488000.0,357000.0,43.7,11000,2073.3798882681567,0.07
85,80,57,22.36175344552283,443000.0,416000.0,43.0,11000,2073.3798882681567,0.09
85,80,75,79.75271186257909,652000.0,200000.0,46.2,13750,3165.290502793296,0.12
85,80,72,68.61710395182742,619000.0,249000.0,45.6,13750,3165.290502793296,0.1
85,80,67,51.57236381040482,567000.0,329000.0,44.8,13750,3165.290502793296,0.09
85,80,62,36.22315701468787,516000.0,407000.0,44.1,13750,3165.290502793296,0.09
85,80,57,22.36175344552283,472000.0,466000.0,43.4,13750,2894.396648044693,0.15
85,80,75,79.75271186257909,672000.0,213000.0,46.6,16500,4344.720670391061,0.14
85,80,72,68.61710395182742,639000.0,269000.0,46.0,16500,4344.720670391061,0.13
85,80,67,51.57236381040482,586000.0,361000.0,45.1,16500,4344.720670391061,0.12
85,80,62,36.22315701468787,537000.0,453000.0,44.3,16500,4344.720670391061,0.12
85,80,57,22.36175344552283,500000.0,500000.0,43.8,16500,4048.8212290502793,0.24
85,80,75,79.75271186257909,687000.0,225000.0,46.9,19250,5872.145251396648,0.16
85,80,72,68.61710395182742,654000.0,289000.0,46.3,19250,5872.145251396648,0.15
85,80,67,51.57236381040482,602000.0,394000.0,45.3,19250,5872.145251396648,0.14
85,80,62,36.22315701468787,551000.0,495000.0,44.5,19250,5872.145251396648,0.14
85,80,57,22.36175344552283,525000.0,525000.0,44.2,19250,5872.145251396648,0.32
95,80,75,79.75271186257909,591000.0,165000.0,50.0,11000,2335.9385474860333,0.05
95,80,72,68.61710395182742,560000.0,206000.0,49.5,11000,2335.9385474860333,0.08
95,80,67,51.57236381040482,510000.0,273000.0,48.8,11000,2335.9385474860333,0.08
95,80,62,36.22315701468787,463000.0,338000.0,48.1,11000,2073.3798882681567,0.07
95,80,57,22.36175344552283,422000.0,403000.0,47.7,11000,2073.3798882681567,0.1
95,80,75,79.75271186257909,621000.0,178000.0,50.5,13750,3165.290502793296,0.12
95,80,72,68.61710395182742,515000.0,154000.0,48.6,13750,3165.290502793296,0.1
95,80,67,51.57236381040482,538000.0,309000.0,49.2,13750,3165.290502793296,0.09
95,80,62,36.22315701468787,490000.0,388000.0,48.5,13750,2894.396648044693,0.09
95,80,57,22.36175344552283,455000.0,455000.0,48.4,13750,2894.396648044693,0.16
95,80,75,79.75271186257909,640000.0,191000.0,50.9,16500,4344.720670391061,0.14
95,80,72,68.61710395182742,533000.0,172000.0,48.9,16500,4344.720670391061,0.13
95,80,67,51.57236381040482,558000.0,342000.0,49.4,16500,4344.720670391061,0.12
95,80,62,36.22315701468787,509000.0,433000.0,48.7,16500,4344.720670391061,0.12
95,80,57,22.36175344552283,476000.0,476000.0,48.2,16500,4048.8212290502793,0.26
95,80,75,79.75271186257909,652000.0,200000.0,51.1,19250,5872.145251396648,0.16
95,80,72,68.61710395182742,623000.0,267000.0,50.6,19250,5872.145251396648,0.15
95,80,67,51.57236381040482,572000.0,373000.0,49.7,19250,5872.145251396648,0.14
95,80,62,36.22315701468787,522000.0,473000.0,48.9,19250,5872.145251396648,0.14
95,80,57,22.36175344552283,500000.0,500000.0,48.6,19250,5547.072625698324,0.33
105,80,75,79.75271186257909,560000.0,143000.0,55.0,11000,2335.9385474860333,0.05
105,80,72,68.61710395182742,529000.0,185000.0,54.5,11000,2335.9385474860333,0.08
105,80,67,51.57236381040482,481000.0,253000.0,53.8,11000,2073.3798882681567,0.08
105,80,62,36.22315701468787,436000.0,319000.0,53.6,11000,2073.3798882681567,0.08
105,80,57,22.36175344552283,395000.0,374000.0,53.3,11000,1829.5754189944137,0.12
105,80,75,79.75271186257909,588000.0,156000.0,55.5,13750,3165.290502793296,0.12
105,80,72,68.61710395182742,557000.0,205000.0,54.9,13750,3165.290502793296,0.1
105,80,67,51.57236381040482,508000.0,288000.0,54.1,13750,3165.290502793296,0.1
105,80,62,36.22315701468787,462000.0,368000.0,53.6,13750,2894.396648044693,0.09
105,80,57,22.36175344552283,424000.0,424000.0,53.3,13750,2894.396648044693,0.18
105,80,75,79.75271186257909,606000.0,167000.0,55.8,16500,4344.720670391061,0.14
105,80,72,68.61710395182742,576000.0,225000.0,55.2,16500,4344.720670391061,0.13
105,80,67,51.57236381040482,526000.0,320000.0,54.4,16500,4344.720670391061,0.12
105,80,62,36.22315701468787,479000.0,411000.0,53.7,16500,4048.8212290502793,0.12
105,80,57,22.36175344552283,451000.0,451000.0,53.5,16500,4048.8212290502793,0.27
105,80,75,79.75271186257909,623000.0,183000.0,56.2,19250,5872.145251396648,0.16
105,80,72,68.61710395182742,589000.0,243000.0,55.5,19250,5872.145251396648,0.15
105,80,67,51.57236381040482,539000.0,351000.0,54.6,19250,5872.145251396648,0.14
105,80,62,36.22315701468787,491000.0,450000.0,53.8,19250,5547.072625698324,0.15
105,80,57,22.36175344552283,474000.0,474000.0,53.6,19250,5547.072625698324,0.35
115,80,75,79.75271186257909,526000.0,121000.0,60.7,11000,2335.9385474860333,0.05
115,80,72,68.61710395182742,497000.0,163000.0,60.3,11000,2073.3798882681567,0.08
115,80,67,51.57236381040482,451000.0,232000.0,60.0,11000,2073.3798882681567,0.08
115,80,62,36.22315701468787,408000.0,299000.0,60.1,11000,2073.3798882681567,0.08
115,80,57,22.36175344552283,371000.0,352000.0,60.0,11000,1829.5754189944137,0.14
115,80,75,79.75271186257909,552000.0,132000.0,61.0,13750,3165.290502793296,0.12
115,80,72,68.61710395182742,523000.0,183000.0,60.5,13750,3165.290502793296,0.1
115,80,67,51.57236381040482,476000.0,266000.0,60.0,13750,2894.396648044693,0.1
115,80,62,36.22315701468787,432000.0,347000.0,59.8,13750,2894.396648044693,0.1
115,80,57,22.36175344552283,398000.0,398000.0,59.8,13750,2638.0893854748606,0.2
115,80,75,79.75271186257909,569000.0,143000.0,61.4,16500,4344.720670391061,0.14
