OADB,EADB,EAWB,RH,TC,SHC,kW,airflow,SFP,BF
115,80,62,36.22315701468787,615000.0,416000.0,73.0,24500,10546.106145251395,0.13
115,80,57,22.36175344552283,567000.0,526000.0,71.7,24500,10546.106145251395,0.19
75,80,75,79.75271186257909,703000.0,648000.0,50.4,28000,14599.09497206704,0.17
75,80,72,68.61710395182742,888000.0,332000.0,55.2,28000,14599.09497206704,0.15
75,80,67,51.57236381040482,847000.0,414000.0,54.1,28000,14599.09497206704,0.14
75,80,62,36.22315701468787,777000.0,561000.0,52.3,28000,14599.09497206704,0.17
75,80,57,22.36175344552283,717000.0,717000.0,50.5,28000,14599.09497206704,0.4
75,80,75,79.75271186257909,897000.0,333000.0,55.5,30000,17351.793296089385,0.18
75,80,72,68.61710395182742,854000.0,428000.0,54.3,30000,17351.793296089385,0.16
75,80,67,51.57236381040482,783000.0,582000.0,52.5,30000,17351.793296089385,0.15
75,80,62,36.22315701468787,696000.0,681000.0,50.4,30000,17351.793296089385,0.2
75,80,57,22.36175344552283,728000.0,728000.0,50.8,30000,17351.793296089385,0.43
85,80,75,79.75271186257909,847000.0,294000.0,59.4,28000,14599.09497206704,0.17
85,80,72,68.61710395182742,806000.0,385000.0,58.2,28000,14599.09497206704,0.15
85,80,67,51.57236381040482,744000.0,536000.0,56.5,28000,14599.09497206704,0.14
85,80,62,36.22315701468787,683000.0,657000.0,54.9,28000,14599.09497206704,0.19
85,80,57,22.36175344552283,675000.0,675000.0,54.7,28000,14599.09497206704,0.41
85,80,75,79.75271186257909,853000.0,303000.0,59.6,30000,17351.793296089385,0.18
85,80,72,68.61710395182742,812000.0,399000.0,58.4,30000,17351.793296089385,0.16
85,80,67,51.57236381040482,750000.0,558000.0,56.7,30000,17351.793296089385,0.15
85,80,62,36.22315701468787,715000.0,700000.0,56.9,30000,17351.793296089385,0.22
85,80,57,22.36175344552283,709000.0,709000.0,56.3,30000,17351.793296089385,0.44
95,80,75,79.75271186257909,802000.0,265000.0,64.2,28000,14599.09497206704,0.17
95,80,72,68.61710395182742,766000.0,357000.0,63.1,28000,14599.09497206704,0.15
95,80,67,51.57236381040482,707000.0,510000.0,61.4,28000,14599.09497206704,0.14
95,80,62,36.22315701468787,677000.0,654000.0,61.5,28000,14599.09497206704,0.2
95,80,57,22.36175344552283,669000.0,669000.0,61.3,28000,14599.09497206704,0.42
95,80,75,79.75271186257909,808000.0,273000.0,64.4,30000,17351.793296089385,0.18
95,80,72,68.61710395182742,771000.0,370000.0,63.3,30000,17351.793296089385,0.16
95,80,67,51.57236381040482,713000.0,531000.0,61.6,30000,17351.793296089385,0.15
95,80,62,36.22315701468787,685000.0,674000.0,61.8,30000,17351.793296089385,0.23
95,80,57,22.36175344552283,608000.0,608000.0,59.2,30000,17351.793296089385,0.45
105,80,75,79.75271186257909,758000.0,235000.0,69.7,28000,14599.09497206704,0.17
105,80,72,68.61710395182742,724000.0,328000.0,68.6,28000,14599.09497206704,0.15
105,80,67,51.57236381040482,668000.0,482000.0,67.0,28000,14599.09497206704,0.14
105,80,62,36.22315701468787,643000.0,623000.0,67.5,28000,14599.09497206704,0.22
105,80,57,22.36175344552283,635000.0,635000.0,67.4,28000,14599.09497206704,0.43
105,80,75,79.75271186257909,763000.0,242000.0,69.8,30000,17351.793296089385,0.18
105,80,72,68.61710395182742,729000.0,341000.0,68.8,30000,17351.793296089385,0.16
105,80,67,51.57236381040482,672000.0,503000.0,67.2,30000,17351.793296089385,0.15
105,80,62,36.22315701468787,652000.0,643000.0,67.8,30000,17351.793296089385,0.24
105,80,57,22.36175344552283,646000.0,646000.0,67.6,30000,17351.793296089385,0.46
115,80,75,79.75271186257909,711000.0,204000.0,75.9,28000,14599.09497206704,0.17
115,80,72,68.61710395182742,697000.0,318000.0,75.7,28000,14599.09497206704,0.15
115,80,67,51.57236381040482,624000.0,453000.0,73.3,28000,14599.09497206704,0.14
115,80,62,36.22315701468787,581000.0,561000.0,72.1,28000,14599.09497206704,0.23
115,80,57,22.36175344552283,573000.0,573000.0,71.9,28000,14599.09497206704,0.45
115,80,75,79.75271186257909,738000.0,235000.0,77.0,30000,17351.793296089385,0.18
115,80,72,68.61710395182742,701000.0,331000.0,75.9,30000,17351.793296089385,0.16
115,80,67,51.57236381040482,629000.0,474000.0,73.5,30000,17351.793296089385,0.15
115,80,62,36.22315701468787,587000.0,580000.0,72.3,30000,17351.793296089385,0.26
115,80,57,22.36175344552283,610000.0,610000.0,74.3,30000,17351.793296089385,0.48
75,80,75,79.75271186257909,798000.0,236000.0,52.9,14000,3217.3854748603344,0.03
75,80,72,68.61710395182742,759000.0,292000.0,51.8,14000,3217.3854748603344,0.02
75,80,67,51.57236381040482,699000.0,386000.0,50.3,14000,3217.3854748603344,0.02
75,80,62,36.22315701468787,643000.0,478000.0,49.0,14000,3217.3854748603344,0.02
75,80,57,22.36175344552283,604000.0,578000.0,48.1,14000,3217.3854748603344,0.03
75,80,75,79.75271186257909,835000.0,253000.0,53.9,17500,4936.519553072625,0.06
75,80,72,68.61710395182742,793000.0,320000.0,52.8,17500,4936.519553072625,0.04
75,80,67,51.57236381040482,732000.0,433000.0,51.1,17500,4936.519553072625,0.03
75,80,62,36.22315701468787,675000.0,544000.0,49.7,17500,4936.519553072625,0.04
75,80,57,22.36175344552283,635000.0,631000.0,48.8,17500,4936.519553072625,0.11
75,80,72,68.61710395182742,861000.0,271000.0,54.7,21000,7355.810055865922,0.07
75,80,67,51.57236381040482,817000.0,348000.0,53.5,21000,7355.810055865922,0.05
75,80,62,36.22315701468787,754000.0,478000.0,51.8,21000,7355.810055865922,0.05
75,80,57,22.36175344552283,698000.0,607000.0,50.3,21000,7355.810055865922,0.05
75,80,75,79.75271186257909,669000.0,669000.0,49.6,24500,10546.106145251395,0.21
75,80,72,68.61710395182742,879000.0,288000.0,55.3,24500,10546.106145251395,0.08
75,80,67,51.57236381040482,836000.0,375000.0,54.1,24500,10546.106145251395,0.06
75,80,62,36.22315701468787,769000.0,522000.0,52.2,24500,10546.106145251395,0.06
75,80,57,22.36175344552283,716000.0,664000.0,50.8,24500,10546.106145251395,0.08
85,80,75,79.75271186257909,762000.0,207000.0,57.0,14000,3217.3854748603344,0.03
85,80,72,68.61710395182742,725000.0,264000.0,56.0,14000,3217.3854748603344,0.02
85,80,67,51.57236381040482,668000.0,361000.0,54.6,14000,3217.3854748603344,0.02
85,80,62,36.22315701468787,610000.0,451000.0,53.3,14000,3217.3854748603344,0.02
85,80,57,22.36175344552283,586000.0,558000.0,52.7,14000,3217.3854748603344,0.06
85,80,75,79.75271186257909,795000.0,222000.0,58.0,17500,4936.519553072625,0.06
85,80,72,68.61710395182742,757000.0,290000.0,57.0,17500,4936.519553072625,0.04
85,80,67,51.57236381040482,697000.0,405000.0,55.3,17500,4936.519553072625,0.03
85,80,62,36.22315701468787,644000.0,519000.0,54.0,17500,4936.519553072625,0.04
85,80,57,22.36175344552283,600000.0,598000.0,53.1,17500,4936.519553072625,0.12
85,80,72,68.61710395182742,817000.0,237000.0,58.7,21000,7355.810055865922,0.07
85,80,67,51.57236381040482,778000.0,316000.0,57.6,21000,7355.810055865922,0.05
85,80,62,36.22315701468787,718000.0,449000.0,55.9,21000,7355.810055865922,0.05
85,80,57,22.36175344552283,664000.0,579000.0,54.5,21000,7355.810055865922,0.05
85,80,75,79.75271186257909,638000.0,638000.0,53.9,24500,10546.106145251395,0.22
85,80,72,68.61710395182742,833000.0,253000.0,59.3,24500,10546.106145251395,0.08
85,80,67,51.57236381040482,793000.0,342000.0,58.1,24500,10546.106145251395,0.06
85,80,62,36.22315701468787,733000.0,493000.0,56.4,24500,10546.106145251395,0.06
85,80,57,22.36175344552283,683000.0,636000.0,55.0,24500,10546.106145251395,0.08
95,80,75,79.75271186257909,723000.0,176000.0,62.0,14000,3217.3854748603344,0.03
95,80,72,68.61710395182742,687000.0,235000.0,61.0,14000,3217.3854748603344,0.02
95,80,67,51.57236381040482,632000.0,333000.0,59.6,14000,3217.3854748603344,0.02
95,80,62,36.22315701468787,578000.0,427000.0,58.4,14000,3217.3854748603344,0.02
95,80,57,22.36175344552283,560000.0,534000.0,58.2,14000,3217.3854748603344,0.07
95,80,75,79.75271186257909,752000.0,189000.0,62.8,17500,4936.519553072625,0.06
95,80,72,68.61710395182742,716000.0,259000.0,61.8,17500,4936.519553072625,0.04
95,80,67,51.57236381040482,661000.0,377000.0,60.3,17500,4936.519553072625,0.03
95,80,62,36.22315701468787,610000.0,492000.0,59.1,17500,4936.519553072625,0.04
95,80,57,22.36175344552283,568000.0,562000.0,58.1,17500,4936.519553072625,0.12
95,80,72,68.61710395182742,773000.0,203000.0,63.5,21000,7355.810055865922,0.07
95,80,67,51.57236381040482,735000.0,284000.0,62.4,21000,7355.810055865922,0.05
95,80,62,36.22315701468787,679000.0,419000.0,60.9,21000,7355.810055865922,0.05
95,80,57,22.36175344552283,631000.0,553000.0,59.6,21000,7355.810055865922,0.06
95,80,75,79.75271186257909,607000.0,607000.0,59.0,24500,10546.106145251395,0.23
95,80,72,68.61710395182742,787000.0,218000.0,64.0,24500,10546.106145251395,0.08
95,80,67,51.57236381040482,749000.0,308000.0,62.9,24500,10546.106145251395,0.06
95,80,62,36.22315701468787,693000.0,462000.0,61.3,24500,10546.106145251395,0.06
95,80,57,22.36175344552283,649000.0,600000.0,60.0,24500,10546.106145251395,0.1
105,80,75,79.75271186257909,680000.0,145000.0,67.7,14000,3217.3854748603344,0.02
105,80,72,68.61710395182742,646000.0,205000.0,66.7,14000,3217.3854748603344,0.02
105,80,67,51.57236381040482,594000.0,305000.0,65.6,14000,3217.3854748603344,0.02
105,80,62,36.22315701468787,548000.0,405000.0,65.2,14000,3217.3854748603344,0.02
105,80,57,22.36175344552283,533000.0,508000.0,65.1,14000,3217.3854748603344,0.09
105,80,75,79.75271186257909,706000.0,155000.0,68.5,17500,4936.519553072625,0.06
105,80,72,68.61710395182742,671000.0,226000.0,67.5,17500,4936.519553072625,0.04
105,80,67,51.57236381040482,618000.0,346000.0,66.1,17500,4936.519553072625,0.03
105,80,62,36.22315701468787,570000.0,463000.0,65.3,17500,4936.519553072625,0.04
105,80,57,22.36175344552283,528000.0,528000.0,64.7,17500,4936.519553072625,0.15
105,80,72,68.61710395182742,724000.0,167000.0,69.1,21000,7355.810055865922,0.07
105,80,67,51.57236381040482,688000.0,249000.0,68.0,21000,7355.810055865922,0.05
105,80,62,36.22315701468787,636000.0,387000.0,66.5,21000,7355.810055865922,0.05
105,80,57,22.36175344552283,592000.0,523000.0,65.6,21000,7355.810055865922,0.06
105,80,75,79.75271186257909,569000.0,569000.0,65.2,24500,10546.106145251395,0.25
105,80,72,68.61710395182742,737000.0,181000.0,69.5,24500,10546.106145251395,0.08
105,80,67,51.57236381040482,701000.0,273000.0,68.4,24500,10546.106145251395,0.06
105,80,62,36.22315701468787,648000.0,429000.0,66.9,24500,10546.106145251395,0.06
105,80,57,22.36175344552283,610000.0,563000.0,65.8,24500,10546.106145251395,0.12
115,80,75,79.75271186257909,633000.0,111000.0,74.5,14000,3217.3854748603344,0.02
115,80,72,68.61710395182742,601000.0,173000.0,73.8,14000,3217.3854748603344,0.02
115,80,67,51.57236381040482,553000.0,276000.0,73.2,14000,3217.3854748603344,0.02
115,80,62,36.22315701468787,504000.0,373000.0,73.1,14000,3217.3854748603344,0.02
115,80,57,22.36175344552283,502000.0,479000.0,73.5,14000,3217.3854748603344,0.1
115,80,75,79.75271186257909,656000.0,120000.0,75.1,17500,4936.519553072625,0.06
115,80,72,68.61710395182742,624000.0,193000.0,74.2,17500,4936.519553072625,0.04
115,80,67,51.57236381040482,575000.0,316000.0,73.4,17500,4936.519553072625,0.03
115,80,62,36.22315701468787,532000.0,442000.0,73.0,17500,4936.519553072625,0.04
115,80,57,22.36175344552283,507000.0,507000.0,72.9,17500,4936.519553072625,0.17
115,80,72,68.61710395182742,671000.0,130000.0,75.5,21000,7355.810055865922,0.07
115,80,67,51.57236381040482,638000.0,214000.0,74.6,21000,7355.810055865922,0.05
115,80,62,36.22315701468787,590000.0,355000.0,73.6,21000,7355.810055865922,0.05
115,80,57,22.36175344552283,559000.0,494000.0,73.1,21000,7355.810055865922,0.08
115,80,75,79.75271186257909,536000.0,536000.0,72.9,24500,10546.106145251395,0.27
115,80,72,68.61710395182742,683000.0,143000.0,75.9,24500,10546.106145251395,0.08
115,80,67,51.57236381040482,649000.0,236000.0,74.9,24500,10546.106145251395,0.06
115,80,62,36.22315701468787,601000.0,396000.0,73.7,24500,10546.106145251395,0.06
115,80,57,22.36175344552283,572000.0,527000.0,73.1,24500,10546.106145251395,0.13
75,80,75,79.75271186257909,894000.0,305000.0,55.7,28000,14599.09497206704,0.09
75,80,72,68.61710395182742,849000.0,403000.0,54.5,28000,14599.09497206704,0.08
75,80,67,51.57236381040482,783000.0,567000.0,52.7,28000,14599.09497206704,0.07
75,80,62,36.22315701468787,733000.0,705000.0,51.2,28000,14599.09497206704,0.12
75,80,57,22.36175344552283,723000.0,723000.0,51.0,28000,14599.09497206704,0.36
75,80,75,79.75271186257909,901000.0,314000.0,56.0,30000,17351.793296089385,0.1
75,80,72,68.61710395182742,851000.0,414000.0,54.4,30000,17351.793296089385,0.08
75,80,67,51.57236381040482,788000.0,590000.0,52.8,30000,17351.793296089385,0.08
75,80,62,36.22315701468787,741000.0,728000.0,51.5,30000,17351.793296089385,0.15
75,80,57,22.36175344552283,736000.0,736000.0,51.3,30000,17351.793296089385,0.4
85,80,75,79.75271186257909,845000.0,269000.0,59.7,28000,14599.09497206704,0.09
85,80,72,68.61710395182742,805000.0,368000.0,58.5,28000,14599.09497206704,0.08
85,80,67,51.57236381040482,745000.0,536000.0,56.8,28000,14599.09497206704,0.07
85,80,62,36.22315701468787,701000.0,675000.0,55.5,28000,14599.09497206704,0.13
85,80,57,22.36175344552283,692000.0,692000.0,55.3,28000,14599.09497206704,0.37
85,80,75,79.75271186257909,852000.0,278000.0,59.9,30000,17351.793296089385,0.1
85,80,72,68.61710395182742,810000.0,383000.0,58.7,30000,17351.793296089385,0.08
85,80,67,51.57236381040482,750000.0,560000.0,56.9,30000,17351.793296089385,0.08
85,80,62,36.22315701468787,709000.0,696000.0,55.7,30000,17351.793296089385,0.16
85,80,57,22.36175344552283,703000.0,703000.0,55.6,30000,17351.793296089385,0.4
95,80,75,79.75271186257909,798000.0,233000.0,64.4,28000,14599.09497206704,0.09
95,80,72,68.61710395182742,760000.0,334000.0,63.3,28000,14599.09497206704,0.08
95,80,67,51.57236381040482,703000.0,503000.0,61.6,28000,14599.09497206704,0.07
95,80,62,36.22315701468787,666000.0,641000.0,60.5,28000,14599.09497206704,0.15
95,80,57,22.36175344552283,659000.0,659000.0,60.3,28000,14599.09497206704,0.38
95,80,75,79.75271186257909,804000.0,241000.0,64.6,30000,17351.793296089385,0.1
95,80,72,68.61710395182742,765000.0,348000.0,63.4,30000,17351.793296089385,0.08
95,80,67,51.57236381040482,708000.0,527000.0,61.8,30000,17351.793296089385,0.08
95,80,62,36.22315701468787,673000.0,662000.0,60.7,30000,17351.793296089385,0.17
95,80,57,22.36175344552283,664000.0,664000.0,60.5,30000,17351.793296089385,0.41
105,80,75,79.75271186257909,747000.0,195000.0,69.9,28000,14599.09497206704,0.09
105,80,72,68.61710395182742,710000.0,297000.0,68.8,28000,14599.09497206704,0.08
105,80,67,51.57236381040482,657000.0,470000.0,67.2,28000,14599.09497206704,0.07
105,80,62,36.22315701468787,626000.0,603000.0,66.3,28000,14599.09497206704,0.16
105,80,57,22.36175344552283,619000.0,619000.0,66.1,28000,14599.09497206704,0.39
105,80,75,79.75271186257909,752000.0,203000.0,70.0,30000,17351.793296089385,0.1
105,80,72,68.61710395182742,715000.0,311000.0,68.9,30000,17351.793296089385,0.08
105,80,67,51.57236381040482,661000.0,492000.0,67.4,30000,17351.793296089385,0.08
105,80,62,36.22315701468787,633000.0,624000.0,66.5,30000,17351.793296089385,0.18
105,80,57,22.36175344552283,628000.0,628000.0,66.4,30000,17351.793296089385,0.42
115,80,75,79.75271186257909,691000.0,156000.0,76.2,28000,14599.09497206704,0.09
115,80,72,68.61710395182742,657000.0,260000.0,75.2,28000,14599.09497206704,0.08
115,80,67,51.57236381040482,609000.0,436000.0,73.9,28000,14599.09497206704,0.07
115,80,62,36.22315701468787,583000.0,563000.0,73.3,28000,14599.09497206704,0.18
115,80,57,22.36175344552283,573000.0,573000.0,73.2,28000,14599.09497206704,0.41
115,80,75,79.75271186257909,696000.0,164000.0,76.4,30000,17351.793296089385,0.1
115,80,72,68.61710395182742,660000.0,273000.0,75.3,30000,17351.793296089385,0.08
115,80,67,51.57236381040482,613000.0,458000.0,74.0,30000,17351.793296089385,0.08
115,80,62,36.22315701468787,589000.0,583000.0,73.4,30000,17351.793296089385,0.2
115,80,57,22.36175344552283,582000.0,582000.0,73.3,30000,17351.793296089385,0.44
75,80,75,79.75271186257909,847000.0,281000.0,56.6,14000,4632.284916201118,0.0
75,80,72,68.61710395182742,771000.0,299000.0,54.6,14000,4632.284916201118,0.07
75,80,67,51.57236381040482,745000.0,432000.0,54.8,14000,4632.284916201118,0.07
75,80,62,36.22315701468787,681000.0,507000.0,53.8,14000,4632.284916201118,0.06
75,80,57,22.36175344552283,619000.0,582000.0,53.0,14000,4632.284916201118,0.07
75,80,75,79.75271186257909,871000.0,284000.0,57.3,17500,6013.843575418995,0.06
75,80,72,68.61710395182742,829000.0,347000.0,56.2,17500,6013.843575418995,0.1
75,80,67,51.57236381040482,760000.0,447000.0,54.5,17500,6013.843575418995,0.09
75,80,62,36.22315701468787,720000.0,572000.0,54.5,17500,6013.843575418995,0.09
75,80,57,22.36175344552283,659000.0,649000.0,53.9,17500,6013.843575418995,0.14
75,80,72,68.61710395182742,900000.0,301000.0,58.2,21000,8501.899441340782,0.14
75,80,67,51.57236381040482,856000.0,373000.0,57.0,21000,8501.899441340782,0.12
75,80,62,36.22315701468787,789000.0,494000.0,55.2,21000,8501.899441340782,0.11
75,80,57,22.36175344552283,725000.0,610000.0,53.7,21000,8501.899441340782,0.11
75,80,75,79.75271186257909,674000.0,674000.0,52.5,24500,11717.201117318436,0.22
75,80,72,68.61710395182742,914000.0,310000.0,58.7,24500,11717.201117318436,0.16
75,80,67,51.57236381040482,868000.0,391000.0,57.4,24500,11717.201117318436,0.14
75,80,62,36.22315701468787,809000.0,530000.0,55.8,24500,11717.201117318436,0.12
75,80,57,22.36175344552283,743000.0,665000.0,54.1,24500,11717.201117318436,0.13
85,80,75,79.75271186257909,803000.0,246000.0,61.1,14000,4632.284916201118,0.0
85,80,72,68.61710395182742,756000.0,293000.0,59.9,14000,4632.284916201118,0.07
85,80,67,51.57236381040482,715000.0,403000.0,59.9,14000,4632.284916201118,0.07
85,80,62,36.22315701468787,653000.0,486000.0,59.1,14000,4632.284916201118,0.06
85,80,57,22.36175344552283,593000.0,562000.0,58.1,14000,4632.284916201118,0.08
85,80,75,79.75271186257909,832000.0,254000.0,61.9,17500,6013.843575418995,0.16
85,80,72,68.61710395182742,817000.0,344000.0,62.1,17500,6013.843575418995,0.1
85,80,67,51.57236381040482,713000.0,410000.0,58.9,17500,6013.843575418995,0.09
85,80,62,36.22315701468787,668000.0,527000.0,57.8,17500,6013.843575418995,0.09
85,80,57,22.36175344552283,632000.0,623000.0,58.4,17500,6013.843575418995,0.15
85,80,72,68.61710395182742,860000.0,272000.0,62.8,21000,8501.899441340782,0.14
85,80,67,51.57236381040482,819000.0,346000.0,61.7,21000,8501.899441340782,0.12
85,80,62,36.22315701468787,755000.0,468000.0,59.9,21000,8501.899441340782,0.11
85,80,57,22.36175344552283,681000.0,576000.0,58.3,21000,8501.899441340782,0.11
85,80,75,79.75271186257909,670000.0,670000.0,59.6,24500,11717.201117318436,0.24
85,80,72,68.61710395182742,878000.0,287000.0,63.4,24500,11717.201117318436,0.16
85,80,67,51.57236381040482,838000.0,371000.0,62.2,24500,11717.201117318436,0.14
85,80,62,36.22315701468787,773000.0,508000.0,60.4,24500,11717.201117318436,0.13
85,80,57,22.36175344552283,710000.0,639000.0,58.8,24500,11717.201117318436,0.13
95,80,75,79.75271186257909,759000.0,212000.0,66.4,14000,4632.284916201118,0.0
95,80,72,68.61710395182742,720000.0,266000.0,65.4,14000,4632.284916201118,0.07
95,80,67,51.57236381040482,681000.0,378000.0,65.6,14000,4632.284916201118,0.07
95,80,62,36.22315701468787,623000.0,464000.0,64.8,14000,4632.284916201118,0.06
95,80,57,22.36175344552283,566000.0,540000.0,64.5,14000,4632.284916201118,0.09
95,80,75,79.75271186257909,794000.0,227000.0,67.4,17500,6013.843575418995,0.14
95,80,72,68.61710395182742,755000.0,292000.0,66.4,17500,6013.843575418995,0.1
95,80,67,51.57236381040482,694000.0,399000.0,64.7,17500,6013.843575418995,0.09
95,80,62,36.22315701468787,603000.0,471000.0,62.6,17500,6013.843575418995,0.09
95,80,57,22.36175344552283,606000.0,599000.0,64.9,17500,6013.843575418995,0.16
95,80,72,68.61710395182742,818000.0,242000.0,68.2,21000,8501.899441340782,0.14
95,80,67,51.57236381040482,779000.0,317000.0,67.1,21000,8501.899441340782,0.12
95,80,62,36.22315701468787,717000.0,441000.0,65.4,21000,8501.899441340782,0.11
95,80,57,22.36175344552283,682000.0,585000.0,66.0,21000,8501.899441340782,0.11
95,80,75,79.75271186257909,641000.0,641000.0,65.6,24500,11717.201117318436,0.25
95,80,72,68.61710395182742,859000.0,282000.0,69.9,24500,11717.201117318436,0.16
95,80,67,51.57236381040482,797000.0,341000.0,67.6,24500,11717.201117318436,0.14
95,80,62,36.22315701468787,734000.0,480000.0,65.9,24500,11717.201117318436,0.13
95,80,57,22.36175344552283,674000.0,611000.0,64.3,24500,11717.201117318436,0.14
105,80,75,79.75271186257909,718000.0,183000.0,72.6,14000,4632.284916201118,0.06
105,80,72,68.61710395182742,681000.0,238000.0,71.6,14000,4632.284916201118,0.07
105,80,67,51.57236381040482,647000.0,354000.0,72.3,14000,4632.284916201118,0.07
105,80,62,36.22315701468787,590000.0,440000.0,71.5,14000,4632.284916201118,0.06
105,80,57,22.36175344552283,533000.0,508000.0,71.1,14000,4632.284916201118,0.11
105,80,75,79.75271186257909,751000.0,198000.0,73.6,17500,6013.843575418995,0.14
105,80,72,68.61710395182742,714000.0,263000.0,72.6,17500,6013.843575418995,0.1
105,80,67,51.57236381040482,654000.0,371000.0,71.0,17500,6013.843575418995,0.09
105,80,62,36.22315701468787,621000.0,501000.0,71.9,17500,6013.843575418995,0.09
105,80,57,22.36175344552283,576000.0,576000.0,72.1,17500,6013.843575418995,0.17
105,80,72,68.61710395182742,773000.0,212000.0,74.3,21000,8501.899441340782,0.14
105,80,67,51.57236381040482,736000.0,287000.0,73.2,21000,8501.899441340782,0.12
105,80,62,36.22315701468787,677000.0,412000.0,71.6,21000,8501.899441340782,0.11
105,80,57,22.36175344552283,645000.0,559000.0,72.6,21000,8501.899441340782,0.11
105,80,75,79.75271186257909,610000.0,610000.0,72.3,24500,11717.201117318436,0.27
105,80,72,68.61710395182742,789000.0,226000.0,74.9,24500,11717.201117318436,0.15
105,80,67,51.57236381040482,752000.0,311000.0,73.7,24500,11717.201117318436,0.13
105,80,62,36.22315701468787,692000.0,451000.0,72.1,24500,11717.201117318436,0.13
105,80,57,22.36175344552283,634000.0,582000.0,70.5,24500,11717.201117318436,0.14
115,80,75,79.75271186257909,674000.0,154000.0,79.6,14000,4632.284916201118,0.05
115,80,72,68.61710395182742,639000.0,209000.0,78.7,14000,4632.284916201118,0.07
115,80,67,51.57236381040482,611000.0,330000.0,80.2,14000,4632.284916201118,0.07
115,80,62,36.22315701468787,555000.0,415000.0,79.6,14000,4632.284916201118,0.07
115,80,57,22.36175344552283,510000.0,486000.0,80.4,14000,4632.284916201118,0.13
115,80,75,79.75271186257909,704000.0,167000.0,80.5,17500,6013.843575418995,0.13
115,80,72,68.61710395182742,669000.0,233000.0,79.5,17500,6013.843575418995,0.1
115,80,67,51.57236381040482,613000.0,342000.0,78.1,17500,6013.843575418995,0.09
115,80,62,36.22315701468787,581000.0,472000.0,79.8,17500,6013.843575418995,0.09
115,80,57,22.36175344552283,509000.0,485000.0,80.0,17500,6013.843575418995,0.013
115,80,72,68.61710395182742,724000.0,180000.0,81.2,21000,8501.899441340782,0.14
115,80,67,51.57236381040482,689000.0,256000.0,80.1,21000,8501.899441340782,0.12
115,80,62,36.22315701468787,633000.0,382000.0,78.6,21000,8501.899441340782,0.11
115,80,57,22.36175344552283,607000.0,533000.0,80.3,21000,8501.899441340782,0.12
115,80,75,79.75271186257909,576000.0,576000.0,80.2,24500,11717.201117318436,0.29
115,80,72,68.61710395182742,764000.0,219000.0,83.1,24500,11717.201117318436,0.15
115,80,67,51.57236381040482,704000.0,279000.0,80.6,24500,11717.201117318436,0.13
115,80,62,36.22315701468787,647000.0,421000.0,79.0,24500,11717.201117318436,0.13
115,80,57,22.36175344552283,622000.0,570000.0,80.7,24500,11717.201117318436,0.17
75,80,75,79.75271186257909,939000.0,329000.0,59.3,28000,15747.268156424583,0.17
75,80,72,68.61710395182742,893000.0,424000.0,58.1,28000,15747.268156424583,0.15
75,80,67,51.57236381040482,823000.0,575000.0,56.2,28000,15747.268156424583,0.14
75,80,62,36.22315701468787,780000.0,736000.0,55.8,28000,15747.268156424583,0.16
75,80,57,22.36175344552283,736000.0,736000.0,54.0,28000,15747.268156424583,0.37
75,80,75,79.75271186257909,947000.0,338000.0,59.6,30000,18470.793296089385,0.18
75,80,72,68.61710395182742,900000.0,437000.0,58.3,30000,18470.793296089385,0.16
75,80,67,51.57236381040482,830000.0,596000.0,56.4,30000,18470.793296089385,0.15
75,80,62,36.22315701468787,764000.0,741000.0,54.7,30000,18470.793296089385,0.17
75,80,57,22.36175344552283,773000.0,773000.0,55.8,30000,18470.793296089385,0.4
85,80,75,79.75271186257909,893000.0,302000.0,63.9,28000,15747.268156424583,0.17
85,80,72,68.61710395182742,852000.0,394000.0,62.7,28000,15747.268156424583,0.15
85,80,67,51.57236381040482,787000.0,547000.0,60.9,28000,15747.268156424583,0.14
85,80,62,36.22315701468787,724000.0,685000.0,59.2,28000,15747.268156424583,0.16
85,80,57,22.36175344552283,706000.0,706000.0,58.8,28000,15747.268156424583,0.38
85,80,75,79.75271186257909,900000.0,310000.0,64.1,30000,18470.793296089385,0.18
85,80,72,68.61710395182742,884000.0,433000.0,64.0,30000,18470.793296089385,0.16
85,80,67,51.57236381040482,817000.0,593000.0,62.2,30000,18470.793296089385,0.15
85,80,62,36.22315701468787,731000.0,703000.0,59.4,30000,18470.793296089385,0.19
85,80,57,22.36175344552283,719000.0,719000.0,59.1,30000,18470.793296089385,0.41
95,80,75,79.75271186257909,849000.0,271000.0,69.2,28000,15747.268156424583,0.17
95,80,72,68.61710395182742,810000.0,365000.0,68.0,28000,15747.268156424583,0.15
95,80,67,51.57236381040482,747000.0,519000.0,66.3,28000,15747.268156424583,0.14
95,80,62,36.22315701468787,687000.0,649000.0,64.6,28000,15747.268156424583,0.18
95,80,57,22.36175344552283,673000.0,673000.0,64.3,28000,15747.268156424583,0.39
95,80,75,79.75271186257909,854000.0,283000.0,69.4,30000,18470.793296089385,0.18
95,80,72,68.61710395182742,817000.0,373000.0,68.3,30000,18470.793296089385,0.16
95,80,67,51.57236381040482,753000.0,540000.0,66.5,30000,18470.793296089385,0.15
95,80,62,36.22315701468787,696000.0,670000.0,64.9,30000,18470.793296089385,0.21
95,80,57,22.36175344552283,685000.0,685000.0,64.6,30000,18470.793296089385,0.42
105,80,75,79.75271186257909,802000.0,235000.0,75.3,28000,15747.268156424583,0.17
105,80,72,68.61710395182742,764000.0,334000.0,74.1,28000,15747.268156424583,0.15
105,80,67,51.57236381040482,705000.0,489000.0,72.4,28000,15747.268156424583,0.14
105,80,62,36.22315701468787,650000.0,614000.0,70.9,28000,15747.268156424583,0.2
105,80,57,22.36175344552283,637000.0,637000.0,70.6,28000,15747.268156424583,0.41
105,80,75,79.75271186257909,830000.0,280000.0,76.7,30000,18470.793296089385,0.18
105,80,72,68.61710395182742,770000.0,346000.0,74.3,30000,18470.793296089385,0.16
105,80,67,51.57236381040482,710000.0,510000.0,72.6,30000,18470.793296089385,0.15
105,80,62,36.22315701468787,658000.0,634000.0,71.1,30000,18470.793296089385,0.22
105,80,57,22.36175344552283,649000.0,649000.0,70.9,30000,18470.793296089385,0.44
115,80,75,79.75271186257909,750000.0,206000.0,82.1,28000,15747.268156424583,0.17
115,80,72,68.61710395182742,715000.0,301000.0,81.0,28000,15747.268156424583,0.15
115,80,67,51.57236381040482,658000.0,458000.0,79.3,28000,15747.268156424583,0.14
115,80,62,36.22315701468787,635000.0,605000.0,80.9,28000,15747.268156424583,0.21
115,80,57,22.36175344552283,599000.0,599000.0,77.8,28000,15747.268156424583,0.42
115,80,75,79.75271186257909,787000.0,236000.0,83.9,30000,18470.793296089385,0.18
115,80,72,68.61710395182742,720000.0,314000.0,81.2,30000,18470.793296089385,0.16
115,80,67,51.57236381040482,663000.0,479000.0,79.5,30000,18470.793296089385,0.15
115,80,62,36.22315701468787,617000.0,596000.0,78.2,30000,18470.793296089385,0.24
115,80,57,22.36175344552283,609000.0,609000.0,78.0,30000,18470.793296089385,0.45
75,80,75,79.75271186257909,871000.0,277000.0,57.3,14000,4632.284916201118,0.0
75,80,72,68.61710395182742,825000.0,330000.0,56.1,14000,4632.284916201118,0.02
75,80,67,51.57236381040482,758000.0,421000.0,54.4,14000,4632.284916201118,0.02
75,80,62,36.22315701468787,693000.0,508000.0,53.0,14000,4632.284916201118,0.02
75,80,57,22.36175344552283,647000.0,606000.0,52.4,14000,4632.284916201118,0.03
75,80,75,79.75271186257909,913000.0,296000.0,58.6,17500,6013.843575418995,0.07
75,80,72,68.61710395182742,869000.0,363000.0,57.3,17500,6013.843575418995,0.04
75,80,67,51.57236381040482,799000.0,472000.0,55.5,17500,6013.843575418995,0.03
75,80,62,36.22315701468787,726000.0,572000.0,53.5,17500,6013.843575418995,0.03
75,80,57,22.36175344552283,674000.0,660000.0,52.5,17500,6013.843575418995,0.09
75,80,75,79.75271186257909,946000.0,317000.0,59.5,21000,8501.899441340782,0.07
75,80,72,68.61710395182742,896000.0,391000.0,58.1,21000,8501.899441340782,0.05
75,80,67,51.57236381040482,837000.0,530000.0,56.5,21000,8501.899441340782,0.04
75,80,62,36.22315701468787,761000.0,644000.0,54.5,21000,8501.899441340782,0.05
75,80,57,22.36175344552283,717000.0,717000.0,53.5,21000,8501.899441340782,0.17
75,80,75,79.75271186257909,966000.0,333000.0,60.2,24500,11717.201117318436,0.08
75,80,72,68.61710395182742,919000.0,421000.0,58.8,24500,11717.201117318436,0.06
75,80,67,51.57236381040482,847000.0,561000.0,56.8,24500,11717.201117318436,0.06
75,80,62,36.22315701468787,773000.0,697000.0,54.8,24500,11717.201117318436,0.07
75,80,57,22.36175344552283,753000.0,753000.0,54.4,24500,11717.201117318436,0.26
85,80,75,79.75271186257909,836000.0,250000.0,62.1,14000,4632.284916201118,0.0
85,80,72,68.61710395182742,794000.0,306000.0,61.0,14000,4632.284916201118,0.02
85,80,67,51.57236381040482,741000.0,411000.0,59.7,14000,4632.284916201118,0.02
85,80,62,36.22315701468787,680000.0,502000.0,58.6,14000,4632.284916201118,0.02
85,80,57,22.36175344552283,616000.0,580000.0,57.2,14000,4632.284916201118,0.04
85,80,75,79.75271186257909,876000.0,268000.0,63.3,17500,6013.843575418995,0.07
85,80,72,68.61710395182742,834000.0,336000.0,62.1,17500,6013.843575418995,0.04
85,80,67,51.57236381040482,766000.0,447000.0,60.3,17500,6013.843575418995,0.03
85,80,62,36.22315701468787,717000.0,569000.0,59.3,17500,6013.843575418995,0.03
85,80,57,22.36175344552283,650000.0,636000.0,57.5,17500,6013.843575418995,0.1
85,80,75,79.75271186257909,907000.0,289000.0,64.2,21000,8501.899441340782,0.07
85,80,72,68.61710395182742,866000.0,369000.0,63.0,21000,8501.899441340782,0.05
85,80,67,51.57236381040482,792000.0,493000.0,61.0,21000,8501.899441340782,0.04
85,80,62,36.22315701468787,743000.0,633000.0,59.9,21000,8501.899441340782,0.05
85,80,57,22.36175344552283,689000.0,689000.0,58.4,21000,8501.899441340782,0.18
85,80,75,79.75271186257909,923000.0,302000.0,64.8,24500,11717.201117318436,0.08
85,80,72,68.61710395182742,880000.0,392000.0,63.5,24500,11717.201117318436,0.06
85,80,67,51.57236381040482,812000.0,539000.0,61.6,24500,11717.201117318436,0.06
85,80,62,36.22315701468787,747000.0,677000.0,59.9,24500,11717.201117318436,0.07
85,80,57,22.36175344552283,741000.0,741000.0,60.0,24500,11717.201117318436,0.27
95,80,75,79.75271186257909,798000.0,222000.0,67.7,14000,4632.284916201118,0.03
95,80,72,68.61710395182742,769000.0,291000.0,67.0,14000,4632.284916201118,0.02
95,80,67,51.57236381040482,708000.0,387000.0,65.6,14000,4632.284916201118,0.02
95,80,62,36.22315701468787,649000.0,480000.0,64.6,14000,4632.284916201118,0.02
95,80,57,22.36175344552283,592000.0,559000.0,64.0,14000,4632.284916201118,0.05
95,80,75,79.75271186257909,836000.0,238000.0,68.9,17500,6013.843575418995,0.07
95,80,72,68.61710395182742,804000.0,317000.0,68.0,17500,6013.843575418995,0.04
95,80,67,51.57236381040482,729000.0,420000.0,65.9,17500,6013.843575418995,0.03
95,80,62,36.22315701468787,684000.0,546000.0,65.1,17500,6013.843575418995,0.03
95,80,57,22.36175344552283,619000.0,607000.0,63.3,17500,6013.843575418995,0.12
95,80,75,79.75271186257909,861000.0,255000.0,69.7,21000,8501.899441340782,0.07
95,80,72,68.61710395182742,820000.0,334000.0,68.4,21000,8501.899441340782,0.05
95,80,67,51.57236381040482,765000.0,477000.0,67.0,21000,8501.899441340782,0.04
95,80,62,36.22315701468787,706000.0,606000.0,65.5,21000,8501.899441340782,0.05
95,80,57,22.36175344552283,657000.0,657000.0,64.1,21000,8501.899441340782,0.2
95,80,75,79.75271186257909,880000.0,271000.0,70.3,24500,11717.201117318436,0.08
95,80,72,68.61710395182742,842000.0,365000.0,69.1,24500,11717.201117318436,0.06
95,80,67,51.57236381040482,782000.0,520000.0,67.4,24500,11717.201117318436,0.06
95,80,62,36.22315701468787,711000.0,647000.0,65.5,24500,11717.201117318436,0.08
95,80,57,22.36175344552283,708000.0,708000.0,65.7,24500,11717.201117318436,0.28
105,80,75,79.75271186257909,756000.0,192000.0,74.2,14000,4632.284916201118,0.03
105,80,72,68.61710395182742,729000.0,263000.0,73.5,14000,4632.284916201118,0.02
105,80,67,51.57236381040482,671000.0,362000.0,72.6,14000,4632.284916201118,0.02
105,80,62,36.22315701468787,615000.0,456000.0,72.1,14000,4632.284916201118,0.02
105,80,57,22.36175344552283,565000.0,533000.0,72.0,14000,4632.284916201118,0.07
105,80,75,79.75271186257909,798000.0,214000.0,75.4,17500,6013.843575418995,0.06
105,80,72,68.61710395182742,752000.0,277000.0,74.1,17500,6013.843575418995,0.04
105,80,67,51.57236381040482,702000.0,405000.0,73.0,17500,6013.843575418995,0.03
105,80,62,36.22315701468787,647000.0,519000.0,72.3,17500,6013.843575418995,0.04
105,80,57,22.36175344552283,586000.0,576000.0,70.7,17500,6013.843575418995,0.13
105,80,75,79.75271186257909,818000.0,226000.0,76.1,21000,8501.899441340782,0.07
105,80,72,68.61710395182742,776000.0,304000.0,74.8,21000,8501.899441340782,0.05
105,80,67,51.57236381040482,724000.0,448000.0,73.4,21000,8501.899441340782,0.05
105,80,62,36.22315701468787,670000.0,580000.0,72.5,21000,8501.899441340782,0.05
105,80,57,22.36175344552283,623000.0,623000.0,71.3,21000,8501.899441340782,0.22
105,80,75,79.75271186257909,833000.0,239000.0,76.6,24500,11717.201117318436,0.08
105,80,72,68.61710395182742,796000.0,333000.0,75.4,24500,11717.201117318436,0.06
105,80,67,51.57236381040482,739000.0,490000.0,73.8,24500,11717.201117318436,0.06
105,80,62,36.22315701468787,671000.0,610000.0,72.0,24500,11717.201117318436,0.1
105,80,57,22.36175344552283,674000.0,674000.0,72.7,24500,11717.201117318436,0.3
115,80,75,79.75271186257909,711000.0,162000.0,82.0,14000,4632.284916201118,0.02
115,80,72,68.61710395182742,688000.0,235000.0,81.7,14000,4632.284916201118,0.02
115,80,67,51.57236381040482,631000.0,334000.0,81.0,14000,4632.284916201118,0.02
115,80,62,36.22315701468787,578000.0,429000.0,81.0,14000,4632.284916201118,0.02
115,80,57,22.36175344552283,533000.0,504000.0,81.3,14000,4632.284916201118,0.09
115,80,75,79.75271186257909,750000.0,183000.0,83.0,17500,6013.843575418995,0.06
115,80,72,68.61710395182742,706000.0,247000.0,81.8,17500,6013.843575418995,0.04
115,80,67,51.57236381040482,646000.0,362000.0,80.6,17500,6013.843575418995,0.03
115,80,62,36.22315701468787,607000.0,492000.0,80.9,17500,6013.843575418995,0.04
115,80,57,22.36175344552283,574000.0,568000.0,80.9,17500,6013.843575418995,0.15
115,80,75,79.75271186257909,770000.0,194000.0,83.6,21000,8501.899441340782,0.07
115,80,72,68.61710395182742,728000.0,272000.0,82.4,21000,8501.899441340782,0.05
115,80,67,51.57236381040482,680000.0,418000.0,81.4,21000,8501.899441340782,0.05
115,80,62,36.22315701468787,629000.0,551000.0,81.0,21000,8501.899441340782,0.06
115,80,57,22.36175344552283,586000.0,586000.0,79.8,21000,8501.899441340782,0.23
115,80,75,79.75271186257909,781000.0,205000.0,84.0,24500,11717.201117318436,0.08
115,80,72,68.61710395182742,744000.0,297000.0,82.8,24500,11717.201117318436,0.06
115,80,67,51.57236381040482,694000.0,460000.0,81.7,24500,11717.201117318436,0.06
115,80,62,36.22315701468787,631000.0,573000.0,80.1,24500,11717.201117318436,0.12
115,80,57,22.36175344552283,635000.0,635000.0,81.0,24500,11717.201117318436,0.31
75,80,75,79.75271186257909,983000.0,351000.0,60.7,28000,15747.268156424583,0.09
75,80,72,68.61710395182742,936000.0,449000.0,59.4,28000,15747.268156424583,0.08
75,80,67,51.57236381040482,862000.0,611000.0,57.3,28000,15747.268156424583,0.07
75,80,62,36.22315701468787,796000.0,755000.0,55.5,28000,15747.268156424583,0.1
75,80,57,22.36175344552283,783000.0,783000.0,55.2,28000,15747.268156424583,0.33
75,80,75,79.75271186257909,990000.0,360000.0,60.9,30000,18470.793296089385,0.1
75,80,72,68.61710395182742,944000.0,465000.0,59.6,30000,18470.793296089385,0.08
75,80,67,51.57236381040482,869000.0,636000.0,57.5,30000,18470.793296089385,0.08
75,80,62,36.22315701468787,806000.0,777000.0,55.8,30000,18470.793296089385,0.13
75,80,57,22.36175344552283,797000.0,797000.0,55.6,30000,18470.793296089385,0.36
85,80,75,79.75271186257909,939000.0,320000.0,65.4,28000,15747.268156424583,0.09
85,80,72,68.61710395182742,898000.0,422000.0,64.1,28000,15747.268156424583,0.08
85,80,67,51.57236381040482,826000.0,583000.0,62.0,28000,15747.268156424583,0.07
85,80,62,36.22315701468787,764000.0,721000.0,60.3,28000,15747.268156424583,0.11
85,80,57,22.36175344552283,768000.0,768000.0,60.6,28000,15747.268156424583,0.34
85,80,75,79.75271186257909,974000.0,369000.0,69.7,30000,18470.793296089385,0.12
85,80,72,68.61710395182742,902000.0,434000.0,64.2,30000,18470.793296089385,0.08
85,80,67,51.57236381040482,840000.0,615000.0,62.4,30000,18470.793296089385,0.08
85,80,62,36.22315701468787,790000.0,762000.0,61.2,30000,18470.793296089385,0.14
85,80,57,22.36175344552283,761000.0,761000.0,60.1,30000,18470.793296089385,0.37
95,80,75,79.75271186257909,895000.0,289000.0,70.8,28000,15747.268156424583,0.09
95,80,72,68.61710395182742,852000.0,388000.0,69.5,28000,15747.268156424583,0.08
95,80,67,51.57236381040482,786000.0,554000.0,67.6,28000,15747.268156424583,0.07
95,80,62,36.22315701468787,747000.0,706000.0,66.7,28000,15747.268156424583,0.13
95,80,57,22.36175344552283,733000.0,733000.0,66.3,28000,15747.268156424583,0.35
95,80,75,79.75271186257909,932000.0,346000.0,75.8,30000,18470.793296089385,0.12
95,80,72,68.61710395182742,856000.0,395000.0,69.6,30000,18470.793296089385,0.08
95,80,67,51.57236381040482,800000.0,586000.0,68.0,30000,18470.793296089385,0.08
95,80,62,36.22315701468787,755000.0,729000.0,66.9,30000,18470.793296089385,0.15
95,80,57,22.36175344552283,747000.0,747000.0,66.7,30000,18470.793296089385,0.38
105,80,75,79.75271186257909,846000.0,251000.0,77.0,28000,15747.268156424583,0.1
105,80,72,68.61710395182742,806000.0,356000.0,75.8,28000,15747.268156424583,0.08
105,80,67,51.57236381040482,750000.0,532000.0,74.2,28000,15747.268156424583,0.07
105,80,62,36.22315701468787,709000.0,671000.0,73.2,28000,15747.268156424583,0.14
105,80,57,22.36175344552283,697000.0,697000.0,73.0,28000,15747.268156424583,0.36
105,80,75,79.75271186257909,850000.0,273000.0,77.2,30000,18470.793296089385,0.1
105,80,72,68.61710395182742,812000.0,371000.0,76.0,30000,18470.793296089385,0.08
105,80,67,51.57236381040482,755000.0,555000.0,74.4,30000,18470.793296089385,0.08
105,80,62,36.22315701468787,717000.0,693000.0,73.4,30000,18470.793296089385,0.16
105,80,57,22.36175344552283,709000.0,709000.0,73.2,30000,18470.793296089385,0.4
115,80,75,79.75271186257909,794000.0,220000.0,84.4,28000,15747.268156424583,0.09
115,80,72,68.61710395182742,755000.0,323000.0,83.2,28000,15747.268156424583,0.08
115,80,67,51.57236381040482,704000.0,500000.0,81.9,28000,15747.268156424583,0.07
115,80,62,36.22315701468787,668000.0,634000.0,81.3,28000,15747.268156424583,0.16
115,80,57,22.36175344552283,658000.0,658000.0,81.2,28000,15747.268156424583,0.38
115,80,75,79.75271186257909,802000.0,222000.0,84.6,30000,18470.793296089385,0.1
115,80,72,68.61710395182742,761000.0,338000.0,83.4,30000,18470.793296089385,0.08
115,80,67,51.57236381040482,708000.0,523000.0,82.0,30000,18470.793296089385,0.08
115,80,62,36.22315701468787,676000.0,656000.0,81.4,30000,18470.793296089385,0.18
115,80,57,22.36175344552283,669000.0,669000.0,81.4,30000,18470.793296089385,0.41
75,80,75,79.75271186257909,1075000.0,396000.0,61.1,18000,5757.536312849162,0.0
75,80,72,68.61710395182742,1017000.0,454000.0,60.1,18000,5757.536312849162,0.05
75,80,67,51.57236381040482,922000.0,541000.0,58.5,18000,5757.536312849162,0.09
75,80,62,36.22315701468787,863000.0,656000.0,58.1,18000,5757.536312849162,0.1
75,80,57,22.36175344552283,788000.0,744000.0,57.2,18000,5757.536312849162,0.11
75,80,75,79.75271186257909,1154000.0,450000.0,62.8,22500,9252.067039106145,0.03
75,80,72,68.61710395182742,1072000.0,493000.0,61.1,22500,9252.067039106145,0.1
75,80,67,51.57236381040482,1003000.0,629000.0,60.3,22500,9252.067039106145,0.12
75,80,62,36.22315701468787,915000.0,736000.0,58.8,22500,9252.067039106145,0.12
75,80,57,22.36175344552283,836000.0,819000.0,57.7,22500,9252.067039106145,0.18
75,80,75,79.75271186257909,1171000.0,452000.0,63.0,27000,14142.743016759778,0.09
75,80,72,68.61710395182742,1135000.0,553000.0,62.5,27000,14142.743016759778,0.12
75,80,67,51.57236381040482,1017000.0,658000.0,60.2,27000,14142.743016759778,0.14
75,80,62,36.22315701468787,925000.0,782000.0,58.6,27000,14142.743016759778,0.15
75,80,57,22.36175344552283,883000.0,883000.0,58.4,27000,14142.743016759778,0.26
75,80,75,79.75271186257909,1201000.0,475000.0,63.6,31500,20679.62011173184,0.12
75,80,72,68.61710395182742,1142000.0,563000.0,62.4,31500,20679.62011173184,0.15
75,80,67,51.57236381040482,1045000.0,707000.0,60.7,31500,20679.62011173184,0.16
75,80,62,36.22315701468787,952000.0,846000.0,59.1,31500,20679.62011173184,0.17
75,80,57,22.36175344552283,923000.0,923000.0,59.0,31500,20679.62011173184,0.33
85,80,75,79.75271186257909,1052000.0,387000.0,68.2,18000,5757.536312849162,0.0
85,80,72,68.61710395182742,964000.0,413000.0,66.3,18000,5757.536312849162,0.06
85,80,67,51.57236381040482,884000.0,513000.0,64.9,18000,5757.536312849162,0.09
85,80,62,36.22315701468787,828000.0,629000.0,64.9,18000,5757.536312849162,0.1
85,80,57,22.36175344552283,752000.0,712000.0,64.0,18000,5757.536312849162,0.11
85,80,75,79.75271186257909,1080000.0,391000.0,68.5,22500,9252.067039106145,0.04
85,80,72,68.61710395182742,1013000.0,449000.0,67.3,22500,9252.067039106145,0.1
85,80,67,51.57236381040482,933000.0,570000.0,65.8,22500,9252.067039106145,0.12
85,80,62,36.22315701468787,876000.0,707000.0,65.5,22500,9252.067039106145,0.12
85,80,57,22.36175344552283,807000.0,791000.0,64.6,22500,9252.067039106145,0.19
85,80,75,79.75271186257909,1117000.0,414000.0,69.2,27000,14142.743016759778,0.09
85,80,72,68.61710395182742,1083000.0,516000.0,68.8,27000,14142.743016759778,0.13
85,80,67,51.57236381040482,995000.0,649000.0,67.3,27000,14142.743016759778,0.14
85,80,62,36.22315701468787,910000.0,778000.0,65.9,27000,14142.743016759778,0.15
85,80,57,22.36175344552283,844000.0,844000.0,65.1,27000,14142.743016759778,0.26
85,80,75,79.75271186257909,1144000.0,436000.0,69.8,31500,20679.62011173184,0.12
85,80,72,68.61710395182742,1088000.0,525000.0,68.7,31500,20679.62011173184,0.15
85,80,67,51.57236381040482,996000.0,673000.0,67.0,31500,20679.62011173184,0.16
85,80,62,36.22315701468787,935000.0,841000.0,66.4,31500,20679.62011173184,0.18
85,80,57,22.36175344552283,887000.0,887000.0,65.7,31500,20679.62011173184,0.34
95,80,75,79.75271186257909,977000.0,327000.0,74.7,18000,5757.536312849162,0.0
95,80,72,68.61710395182742,950000.0,413000.0,74.6,18000,5757.536312849162,0.06
95,80,67,51.57236381040482,868000.0,508000.0,73.6,18000,5757.536312849162,0.09
95,80,62,36.22315701468787,790000.0,600000.0,72.8,18000,5757.536312849162,0.1
95,80,57,22.36175344552283,718000.0,686000.0,71.9,18000,5757.536312849162,0.11
95,80,75,79.75271186257909,1026000.0,354000.0,75.7,22500,9252.067039106145,0.04
95,80,72,68.61710395182742,972000.0,423000.0,74.6,22500,9252.067039106145,0.1
95,80,67,51.57236381040482,914000.0,564000.0,74.1,22500,9252.067039106145,0.12
95,80,62,36.22315701468787,835000.0,677000.0,73.3,22500,9252.067039106145,0.12
95,80,57,22.36175344552283,771000.0,756000.0,72.4,22500,9252.067039106145,0.2
95,80,75,79.75271186257909,1080000.0,396000.0,77.0,27000,14142.743016759778,0.09
95,80,72,68.61710395182742,1006000.0,456000.0,75.3,27000,14142.743016759778,0.13
95,80,67,51.57236381040482,946000.0,615000.0,74.6,27000,14142.743016759778,0.14
95,80,62,36.22315701468787,866000.0,746000.0,73.6,27000,14142.743016759778,0.15
95,80,57,22.36175344552283,808000.0,808000.0,73.0,27000,14142.743016759778,0.28
95,80,75,79.75271186257909,1086000.0,396000.0,77.0,31500,20679.62011173184,0.12
95,80,72,68.61710395182742,1053000.0,508000.0,76.5,31500,20679.62011173184,0.15
95,80,67,51.57236381040482,944000.0,637000.0,74.2,31500,20679.62011173184,0.16
95,80,62,36.22315701468787,890000.0,807000.0,73.9,31500,20679.62011173184,0.18
95,80,57,22.36175344552283,849000.0,849000.0,73.5,31500,20679.62011173184,0.35
105,80,75,79.75271186257909,924000.0,291000.0,83.0,18000,5757.536312849162,0.0
105,80,72,68.61710395182742,839000.0,315000.0,81.6,18000,5757.536312849162,0.06
105,80,67,51.57236381040482,823000.0,476000.0,82.5,18000,5757.536312849162,0.09
105,80,62,36.22315701468787,750000.0,570000.0,81.9,18000,5757.536312849162,0.1
105,80,57,22.36175344552283,689000.0,656000.0,81.1,18000,5757.536312849162,0.15
105,80,75,79.75271186257909,991000.0,337000.0,84.5,22500,9252.067039106145,0.05
105,80,72,68.61710395182742,943000.0,410000.0,83.8,22500,9252.067039106145,0.1
105,80,67,51.57236381040482,865000.0,529000.0,82.9,22500,9252.067039106145,0.12
105,80,62,36.22315701468787,790000.0,645000.0,82.2,22500,9252.067039106145,0.12
105,80,57,22.36175344552283,734000.0,721000.0,81.5,22500,9252.067039106145,0.22
105,80,75,79.75271186257909,1000000.0,336000.0,84.5,27000,14142.743016759778,0.09
105,80,72,68.61710395182742,972000.0,440000.0,84.2,27000,14142.743016759778,0.13
105,80,67,51.57236381040482,894000.0,579000.0,83.3,27000,14142.743016759778,0.14
105,80,62,36.22315701468787,819000.0,712000.0,82.5,27000,14142.743016759778,0.15
105,80,57,22.36175344552283,770000.0,770000.0,82.0,27000,14142.743016759778,0.3
105,80,75,79.75271186257909,1041000.0,372000.0,85.6,31500,20679.62011173184,0.12
105,80,72,68.61710395182742,993000.0,468000.0,84.6,31500,20679.62011173184,0.15
105,80,67,51.57236381040482,916000.0,625000.0,83.5,31500,20679.62011173184,0.16
105,80,62,36.22315701468787,843000.0,773000.0,82.8,31500,20679.62011173184,0.19
105,80,57,22.36175344552283,807000.0,807000.0,82.4,31500,20679.62011173184,0.37
115,80,75,79.75271186257909,868000.0,253000.0,92.8,18000,5757.536312849162,0.0
115,80,72,68.61710395182742,848000.0,342000.0,93.3,18000,5757.536312849162,0.06
115,80,67,51.57236381040482,774000.0,442000.0,92.8,18000,5757.536312849162,0.09
115,80,62,36.22315701468787,708000.0,544000.0,92.4,18000,5757.536312849162,0.1
115,80,57,22.36175344552283,648000.0,617000.0,91.8,18000,5757.536312849162,0.16
115,80,75,79.75271186257909,931000.0,297000.0,94.2,22500,9252.067039106145,0.05
115,80,72,68.61710395182742,886000.0,371000.0,93.7,22500,9252.067039106145,0.1
115,80,67,51.57236381040482,812000.0,493000.0,93.0,22500,9252.067039106145,0.12
115,80,62,36.22315701468787,742000.0,611000.0,92.6,22500,9252.067039106145,0.13
115,80,57,22.36175344552283,694000.0,682000.0,92.0,22500,9252.067039106145,0.24
115,80,75,79.75271186257909,956000.0,313000.0,94.5,27000,14142.743016759778,0.1
115,80,72,68.61710395182742,912000.0,399000.0,94.0,27000,14142.743016759778,0.13
115,80,67,51.57236381040482,838000.0,540000.0,93.3,27000,14142.743016759778,0.14
115,80,62,36.22315701468787,769000.0,675000.0,92.7,27000,14142.743016759778,0.16
115,80,57,22.36175344552283,728000.0,728000.0,92.5,27000,14142.743016759778,0.31
115,80,75,79.75271186257909,974000.0,329000.0,94.8,31500,20679.62011173184,0.13
115,80,72,68.61710395182742,930000.0,426000.0,94.2,31500,20679.62011173184,0.15
115,80,67,51.57236381040482,858000.0,586000.0,93.4,31500,20679.62011173184,0.16
115,80,62,36.22315701468787,790000.0,728000.0,92.9,31500,20679.62011173184,0.2
115,80,57,22.36175344552283,762000.0,762000.0,92.7,31500,20679.62011173184,0.39
75,80,75,79.75271186257909,1209000.0,481000.0,63.8,36000,25095.189944134076,0.15
75,80,72,68.61710395182742,1164000.0,594000.0,62.9,36000,25095.189944134076,0.17
75,80,67,51.57236381040482,1068000.0,757000.0,61.2,36000,25095.189944134076,0.18
75,80,62,36.22315701468787,972000.0,903000.0,59.5,36000,25095.189944134076,0.2
75,80,57,22.36175344552283,932000.0,932000.0,58.7,36000,25095.189944134076,0.39
85,80,75,79.75271186257909,1165000.0,456000.0,70.2,36000,25095.189944134076,0.15
85,80,72,68.61710395182742,1109000.0,555000.0,69.1,36000,25095.189944134076,0.17
85,80,67,51.57236381040482,1041000.0,745000.0,68.1,36000,25095.189944134076,0.18
85,80,62,36.22315701468787,929000.0,869000.0,65.8,36000,25095.189944134076,0.21
